---
source_type: local-pdf
source_file: "KSPISO13485_20231228_streamdocs_text.pdf"
standard_id: "KS P ISO 13485:2016"
language: ko
pages: 50
source_pdf_bytes: 15392696
source_pdf_sha256: 0d7934e6352dbd75ac632336a67b6b0397a22d15862f6eb2d133a5ce002d3ab7
extraction_method: poppler-pdftotext-layout
extraction_quality: embedded-text-reviewed
extracted_text_sha256: 76977cac8dcae7e4853e374be8de14cf9a8f6587f76a5742a2075c36a33ab889
ingested: 2026-07-29
sha256: 5aded19023a619cddd1c7352f32395ecaa98c1be4634d8fbbacecbf3274ecfee
---
# KS P ISO 13485:2016

## Capture metadata

- Original PDF: `KSPISO13485_20231228_streamdocs_text.pdf`
- PDF SHA-256: `0d7934e6352dbd75ac632336a67b6b0397a22d15862f6eb2d133a5ce002d3ab7`
- Pages: 50
- Language: `ko`
- Extraction: `poppler-pdftotext-layout`
- Normalization: LF line endings, form feeds replaced by numbered page markers, NUL/backspace controls removed, final LF.

## Extracted text
<!-- PDF page 1 -->

KSKSKSKS
             KS P ISO 13485



KSKSKSK
KSKSKS
KSKSK
KSKS
KSK
KS
     의료기기—품질경영시
      규제 목적을 위한 요
       KS P ISO 13485:2016




      산업표준심의회
           2023년 12월 28일 개정

<!-- PDF page 2 -->

KS P ISO 13485:2016

                      심 의 : 의료제품 기술심의회
           성명근 무 처직위
    (회 장) 김 용 주 (재)전남생물산업진흥원 나노바이오센터 센 터 장
    (위 원) 김 경 남 대한치과의사협회 위 원 장
           김 광 기 가천대학교 보건과학대학 교 수
           김 용 석 경희대학교 한의과대학 교 수
           김 정 수 한국젬스 연 구 소 장
           김 현 정 건양대학교 의과학대학 교 수
           김 형 일 ㈜도터 대 표 이 사
           맹 은 호 한국화학융합시험연구원 본 부 장
           오 승 한 원광대학교 치의과대학 교 수
           이 상 학 ㈜멕아이씨에스 이 사
           이 석 민 근로복지공단 재활공학연구소 소 장
           이 성 재 인제대학교 보건의료융합대학 교 수
           이 운 형 고신대학교 의과대학 교 수
           이 원 규 식품의약품안전평가원 과 장
           정 경 호 수원대학교 공과대학 교 수
           정 성 훈 수원대학교 공과대학 교 수
           한 도 수 한길텍메디칼 이 사
    (간 사) 방 수 영 식품의약품안전처 주 무 관

                 원안작성협력 : 의료기기 품질경영 전문위원회
            성명근 무 처직위
(대표전문위원) 한 도 수 ㈜한길텍메디칼 이 사
   (위 원)강 성 권서울대학교병원교 수
            김 광 호 한국기계전기전자시험연구원 선임연구원
            김 동 율 ㈜액트 대 표 이 사
            김 영 식 한국건설생활환경시험연구원 책임연구원
            김태호㈜비스토스전 무 이사
            문 정 대 ㈜젠바디 이 사
            박 선이 식품의약품안전처 주 무 관
            박 성 규 솔젠트㈜ 이 사
            박 재 현 인천대학교 교 수
            방 양 석 한국화학융합시험연구원 센 터 장
            설 영 수 ㈜이루다 이 사
            안 선풍 ㈜한국메디칼사푸라이 이 사
            채 정 우 ㈜가파 연 구 소 장
            황 성 일 분당서울대학교병원 교 수
   (간 사) 김 진 남 ㈜나모메드 대 표 이 사

           표준열람 : e나라표준인증(http://www.standard.go.kr)
     ━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
      제 정 자：산업표준심의회 위원장 담당부처：식품의약품안전처
      제 정：2002년 10월 31일 개 정：2023년 12월 28일
     심 의：산업표준심의회 의료제품 기술심의회
     원안작성협력：의료기기 품질경영 전문위원회
     ━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
      이 표준에 대한 의견 또는 질문은 e나라표준인증 웹사이트를 이용하여 주십시오.

      이 표준은 산업표준화법 제10조의 규정에 따라 매 5년마다 산업표준심의회에서 심의되어
      확인, 개정 또는 폐지됩니다.

<!-- PDF page 3 -->

                                                                                     KS P ISO 13485:2016

                                               목          차

머 리 말...........................................................................................................
개     요 .......................................................................................................................
1 적용범위...................................................................................................................
2 인용표준.........................................................................................................
3 용어와 정의...............................................................................................................
4 품질경영시스템..........................................................................................................
   4.1 일반 요구사항....................................................................................................
   4.2 문서화 요구사항 ................................................................................................
5 경영책임...................................................................................................................
   5.1 경영의지...........................................................................................................
    5.2 고객중심.................................................................................................
    5.3 품질방침...........................................................................................................
    5.4 기획.................................................................................................................
    5.5 책임과 권한 및 의사소통.............................................................................
    5.6 경영검토...........................................................................................................
6자원 관리...................................................................................................................
    6.1 자원의 확보 ............................................................................................
    6.2인적자원............................................................................................................
    6.3 기반 시설..........................................................................................................
    6.4 작업환경 및 오염 관리.........................................................................................
7 제품 실현..................................................................................................................
   7.1 제품 실현의 기획................................................................................................
   7.2 고객 관련 프로세스.............................................................................................
    7.3 설계 및 개발............................................................................................
    7.4 구매.................................................................................................................
    7.5 생산 및 서비스 제공 ...........................................................................................
    7.6 모니터링 및 측정 장비의 관리......................................................................
8 측정, 분석 및 개선......................................................................................................
   8.1 일반사항...........................................................................................................
    8.2 모니터링 및 측정.......................................................................................
    8.3 부적합 제품의 관리.............................................................................................
    8.4 데이터의 분석....................................................................................................
    8.5 개선.................................................................................................................
부속서 A (참고) KS P ISO 13485:2007과 KS P ISO 13485:2016 내용 비교........................
부속서 B (참고) KS P ISO 13485:2016과 KS Q ISO 9001:2015 연관성..............................
참고문헌 .....................................................................................................................
KS P ISO 13485:2016 해 설..............................................................................


                                                    －i－

<!-- PDF page 4 -->

KS P ISO 13485:2016

                      머 리 말

이 표준은 산업표준화법 관련 규정에 따라 산업표준심의회의 심의를 거쳐 개정한 한국산업표
이에 따라 KS P ISO 13485:2016(2018년 발행)은 개정되어 이 표준으로 바뀌었다.

이 표준의 내용 일부 또는 전부는 저작권법에 따른 보호대상이 되는 저작물이 될수 있다.

이 표준의 내용 일부 또는 전부가 ISOㆍIEC 등에서 제정한 표준을 참고하여 제정 또는 개정된 경우,
해당 표준의 저작권을 보유하고 있는 ISOㆍIEC 등의 저작권 보호 규정 등에 따라 보호되어야 한다.

이 표준의 일부가 기술적 성질을 가진 특허권, 출원공개 이후의 특허출원, 실용신안권 또는 출원공개
후의 실용신안등록출원에 저촉될가능성이 있다는 것에 주의를 환기한다. 관계 중앙행정기관의
산업표준심의회는 이러한 기술적 성질을 가진 특허권, 출원공개 이후의 특허출원, 실용신안권 또는
출원공개 후의 실용신안등록출원에 관계되는 확인에 대하여 책임을 지지 않는다.




                         －ii－

<!-- PDF page 5 -->

                                              KS P ISO 13485:2016

                          개     요

이 표준은 2016년 제3판으로 발행된 ISO 13485, Medical devices — Quality management
Requirements for regulatory purposes를 기초로 기술적 내용 및 대응국제표준의 구성을 변경하지 않
고 작성한 한국산업표준이다.

0.1 일반사항

이 표준은 의료기기의 설계 및 개발, 생산, 보관 및 유통, 설치, 서비스 제공 및 최종 폐기 및 처리,
그리고 관련 활동의 설계 및 개발, 또는 제공(예: 기술지원)을 포함하여, 의료기기의 수명주기
나 이상의 단계에 참여하는 조직이 사용할 수 있는 품질경영시스템에 대한 요구사항을 규정한다. 이
표준의 요구사항은 그러한 조직에 제품(예: 원자재, 구성 부품, 조립품, 의료기기, 멸균 서비스, 교정
서비스, 유통 서비스, 유지보수 서비스)을 제공하는 공급자들이나 그 외의 외부 관계자들에 의해서도
사용될수 있다. 공급자 또는 외부 관계자는 이 표준의 요구사항을 준수하기 위해 자발적으로
할 수도 있고, 준수하도록 계약에 의해 요구 받을 수도 있다.

대한민국에서는 의료기기법에 따라 의료기기 제조업자 및 수입업자 등에게 품질경영시스템의 적용에
대한 규제 요구사항을 규정하고 있다. 따라서 이 표준이 조직에게 기대하는 것은 다음과 같다.

— 적용되는 규제 요구사항에 따른 역할 식별하기
—이러한 역할에 따른 조직의 활동들에 적용하는 규제 요구사항 식별하기
— 조직의 품질 경영시스템 내에서 적용되는 규제 요구사항 통합하기

적용되는규제요구사항의정의는국가마다 그리고 지역마다 다르다. 그러므로 조직은 의료기기가
이용되는 대한민국의 의료기기법에 따른 규제에 따라 이 표준의 정의가 해석되는 방법을 이해하여야
한다.

이 표준은 또한 인증기관을 포함하여 내ㆍ외부 관계자들이 품질경영시스템에 적용되는 고객 및 규제
요구사항과 조직 자체의 요구사항을 충족시키는 조직의 능력을 평가하기 위해 사용할 수 있다
표준에 규정된 품질경영시스템 요구사항은 안전성과 성능에 대한 고객 그리고 의료기기법에 따라 적
용되는 규제 요구사항을 충족시키는데 필요한 제품에 대한 기술적 요구사항을 보완한다는 점이 강조
된다.

품질경영시스템의 채택은 조직의 전략적 결정이다. 조직의 품질경영시스템의 설계와 실행은
의해 영향을 받는다.

a) 조직의 환경, 그 환경의 변화, 그리고 조직의 환경이 의료기기의 적합성에 미치는 영향
b) 조직의 다양한 요구들
c) 조직의 특별한 목표들
d) 조직이 제공하는 제품
e) 조직이 적용하는 프로세스
f) 조직의 규모와 조직의 구조
g) 조직의 활동에 적용되는 규제 요구사항

                            －iii－

<!-- PDF page 6 -->

KS P ISO 13485:2016

이 표준의 목적은 다양한 품질경영시스템의 구조를 획일화하고, 문서의 통일성 또는 문서의 정
이 표준의 조항 구조에 일치할 필요성을 요구하는 것은 아니다.

매우 다양한 의료기기가 있으며, 이 표준의 특별 요구사항의 일부는 특정 의료기기 제품군에만 적용
한다. 이 제품군은 3절에 정의되어 있다.

0.2 개념의 명확성

이 표준에서는 다음의 용어 또는 구절은 다음과 같은 의미로 사용된다.

— 요구사항이 “해당되는 경우”라는 구절로 한정이 되면, 조직이 달리 정당한 근거를 제시하지 않는
  한, 해당되는 것으로 간주한다. 다음과 같은 목적으로 필요할 경우, 요구사항은 해당되는 것으로
  간주한다.
 — 제품이 요구사항을 충족시키는데 필요할 경우
 — 적용되는 규제 요구사항을 준수하는데 필요할 경우
 — 조직이 시정조치를 수행하는데 필요할 경우
 — 조직이 위험을 관리하는데 필요할 경우
— “위험”이라는 용어가 사용될때, 이 표준의 적용범위 내에서 용어의 적용은 의료기기의 안전성 및
  성능 요구사항 또는 적용되는 규제 요구사항을 충족시키는 것과 관련이 있다.
— 요구사항을 “문서화”하여야 한다는 요구가 있을 때, 그것은 수립, 실행 및 유지할 것을 요구
 것이기도 하다.
—“제품”이라는 용어가 사용될때, “서비스”를 의미할 수도 있다. 제품은 고객을 위해 의도하거나, 또
 는고객이요구하는 출력또는 제품 실현 프로세스의결과로 의도한 모든 출력에 적용된다.
— “규제 요구사항”이라는 용어가 사용될때, 그것은 이 표준의 사용자에게적용되는 모든 법률(예:
  의료기기법, 식품의약품안전처의규정, 지방자치단체의조례또는 민원인안내서)에 포함된요구
  사항을 포함한다. “규제 요구사항”이라는 용어의 적용은 품질경영시스템과 의료기기의 안전성이나
  성능에 대한 요구사항으로 제한된다.

이 표준에서는 다음과 같은 동사 형태가 사용된다.

— “하여야 한다”는 요구사항을 나타낸다.
— “하여야 할 것이다”는 권고를 나타낸다.
— “해도 된다”는 허용을 나타낸다.
— “할 수 있다”는 가능성 또는 능력을 나타낸다.

“비고”로 표시된 정보는 관련 요구사항을 이해하거나 명확히 하는데 참고하기 위한 것이다.

0.3 프로세스 접근방법
이 표준은 품질경영에 대한 프로세스 접근법을 근거로 한다. 입력을 받아 그것을 출력으로 전환하는
모든 활동은 프로세스로 간주될수 있다. 종종 하나의 프로세스에서 얻은 출력이 바로 다음 프
스의 입력이 되기도 한다.

조직의 기능이 효과적으로 운영되기 위해서는, 수없이 많이 연결된 프로세스를 식별하고 관리하여야
한다. 조직 내에서 프로세스 시스템을 적용하고, 이들 프로세스의 식별 및 상호작용과 함께 원하는

                       －iv－

<!-- PDF page 7 -->

                                            KS P ISO 13485:2016

결과를 산출하는 프로세스의 관리를 “프로세스 접근법”이라고 할 수 있다.

품질경영시스템에서 사용될때, 이러한 접근법은 다음에 대한 중요성을 강조한다.

a) 요구사항을 이해하고 충족시키는 것.
b) 부가가치의 측면에서 프로세스를 고려하는 것.
c) 프로세스 성과와 효과성의 결과를 얻는 것.
d) 객관적 측정을 토대로 프로세스를 개선하는 것.

0.4 KS Q ISO 9001과의 관계

이 표준은 독립된 표준이지만, KS Q ISO 9001:2009를 기초로 하였으며, KS Q ISO 9001:2009는
ISO 9001:2015로 대체되었다. 사용자의 편의를 위해 부속서 B는 이 표준과 KS Q ISO 9001:201
이의 관련성을 보여준다.

이 표준은 의료기기의 수명주기 중 하나 이상의 단계에 참여하는 조직에 적용되는 품질경영시스템에
대한 규제 요구사항에 대해 적절하게 국제적으로 조화하는 것을 목적으로 한다. 이 표준은 의료기기
의 수명주기에 참여하는 조직에 대한 몇 가지 특별한 요구사항을 포함하며, 규제 요구사항으로
절하지 않은 일부 ISO 9001의 요구사항은 제외한다. 이러한 제외로 인해, 이 표준에 적합한
영시스템을 갖춘 조직들은 조직의 품질경영시스템이 ISO 9001의 모든 요구사항을 충족하지 않는 한
ISO 9001에 대한 적합성을 주장할 수 없다.

0.5 다른 경영시스템과의 병용성

이표준은특히 환경경영, 산업보건안전경영, 또는 재정경영 같은다른경영시스템에 해당하는 요구
사항들은 포함하지 않는다. 그러나 이 표준은 조직이 자체 품질경영시스템을 관련된 경영시스
구사항들에 맞춰 정렬하거나 통합하는 것을 가능하게 한다. 조직은 이 표준의 요구사항을 준수
품질경영시스템을 수립하기 위해 기존의 경영시스템을 조정하여 채택할 수 있다.




                          －v－

<!-- PDF page 8 -->



<!-- PDF page 9 -->

                            한국산업표준
                                                 KS P ISO 13485:2016


               의료기기 — 품질경영시스템 —
                규제 목적을 위한 요구사항
              Medical devices — Quality management systems —
                    Requirements for regulatory purposes

1 적용범위
이 표준은 고객 및 적용되는 규제 요구사항을 지속적으로 충족시키는 의료기기 및 관련 서비스를 제
공하는 능력을 입증할 필요가 있는 조직의 품질경영시스템에 대한 요구사항을 규정한다. 이러한 조
직은 의료기기의 설계 및 개발, 생산, 보관 및 유통, 설치 또는 서비스 제공, 그리고 관련 활동의 설
계 및 개발, 또는 제공(예: 기술지원)을 포함하여 의료기기의 수명주기 중 하나 이상의 단계에 관련될
수 있다. 또한 이 표준은 이러한 조직에 품질경영시스템과 연관된 서비스 등을 제공하는 공급자들이
나 외부 관계자들이 사용할 수 있다.

이표준의요구사항은 명확하게 명시된 경우를 제외하고 조직의 규모나 형태에 상관없이 적용할 수
있다. 요구사항이 의료기기에적용되는것으로규정되어있는 경우, 요구사항은 조직에 의해 공급되
는 관련 서비스에도 동일하게 적용된다.

이 표준이 요구하는 프로세스가 조직에는 적용되지만 조직에 의해 수행되지 않는 경우에는 그에 대
한 책임은 조직에게 있으며 프로세스에 대한 모니터링, 유지 및 관리에 의해 조직의 품질경영시스템
에 설명되어야 한다.

적용되는 규제 요구사항이 설계 및 개발 관리의 제외를 허용하는 경우, 이 표준은 품질경영시스템으
로부터의 그 제외에 대한 정당한 근거 자료로 사용될수 있다. 이들 규제 요구사항은 품질경영
템에서 다루어야 하는 대안을 제공할 수 있다. 이 표준에 대한 적합성 주장에 설계 및 개발 관리의
제외를 포함하는 것은 조직의 책임이다.

조직이 수행하는 활동이나 품질경영시스템이 적용되는 의료기기의 특성 때문에, 이 표준의 6절, 7절
는 8절의 어떤 요구사항이 적용될수 없다면, 조직은 품질경영시스템에 그러한 요구사항을 포함시킬
요가 없다. 적용하지 않기로 결정된 절의 경우 조직은 4.2.2에 기술한 대로 타당한 근거를 기

2 인용표준
다음의 인용표준은 전체 또는 부분적으로 이 표준의 적용을 위해 필수적이다. 발행연도가 표기
용표준은 인용된 판만을 적용한다. 발행연도가 표기되지 않은 인용표준은 최신판(모든 추록을 포함)
을 적용한다.

KS Q ISO 9000:2015 1), 품질경영시스템 — 기본사항과 용어

1) ISO 9000:2005(KS Q ISO 9000:2007)을 대체

                                                               1

<!-- PDF page 10 -->

KS P ISO 13485:2016

3 용어와 정의
이 표준의 목적을 위하여 KS Q ISO 9000:2015에서 규정된 용어와 정의 및 다음을 적용한다.

3.1
권고문(advisory notice)
의료기기의 인도 후에 추가 정보를 제공하거나 다음에 대해 취하여야 하는 조치를 권고해 주기 위해
조직이 발행하는 통지서

— 의료기기 사용
— 의료기기 변경
— 의료기기를 공급한 조직에게 반송, 또는
— 의료기기 폐기

비고 권고문은 적용되는 규제 요구사항을 준수하기 위해 발행이 요구될수 있다.
3.2
위임 대리인(authorized representative)
해당 국가 또는 관할 당국에 따른 제조업체의 의무와 관련하여 제조업체를 대신하여 특정 작업을 수
행하도록 제조업체로부터 서면으로 위임을 받은 국가 또는 관할권 내에 설립된 자연인 또는 법인

[출처: GHTF/SG1/N055:2009, 5.2]

3.3
임상평가(clinical evaluation)
제조자가 의도하는 대로 사용될때의 기기의 임상적 안전성 및 성능을 검증하기 위한 의료기기에 관
한 임상데이터의평가및분석

[출처: GHTF/SG5/N4:2010, 4절]

3.4
불만(complaint)
조직의 관리를 벗어난 의료기기의 식별, 품질, 내구성, 신뢰성, 사용성, 안전성 또는 성능과 관련된
또는 이러한 의료기기의 성능에 영향을 미치는 서비스와 관련된 결함을 제기하는 서면, 전자 매체,
또는 구두로 전달되는 사항

비고 이 “불만”에 대한 정의는 KS Q ISO 9000:2015에 나오는 정의와는 다르다.

3.5
판매업자(distributor)
자신의 이익을 위해 최종 사용자에게 의료기기의 가용성을 높이는 공급망 내에 있는 자연인 또는
법인

비고 1 하나 이상의 판매업자가 공급망에 포함될수도 있다.

비고 2 제조자, 수입업자 또는 판매업자를 대신하여 보관 및 운송 같은 활동에 참여하는 공급망 내
    에 있는 사람들은 이 정의에서 말하는 판매업자가 아니다.

[출처: GHTF/SG1/N055:2009, 5.3]

2

<!-- PDF page 11 -->

                                          KS P ISO 13485:2016

3.6
이식용 의료기기(implantable medical device)
의료적 또는 외과적 시술에 의해서만 제거될수 있는 의료기기로, 그 사용 용도가 다음과 같은

— 인체나 자연 개구부에 전체 또는 그 일부가 삽입되는 것.
— 상피 표면이나 안구 표면을 대체하는 것.
— 시술후 최소 30일 이상 남아 있는 것.

비고 이 이식용 의료기기의 정의는 능동 이식용 의료기기를 포함한다.

3.7
수입업자(importer)
다른 국가나 관할구역에서 제조된 의료기기를 판매할 국가 또는 관할구역에서 사용할 수 있도록 유
통망으로 최초에 공급하는 자연인 또는 법인

[출처: GHTF/SG1/N055:2009, 5.4]

3.8
라벨링(labelling)
라벨, 사용 지침 그리고 의료기기의 식별, 기술명세, 용도 및 적절한 사용과 관련이 있는 모든 다른
정보를 의미하되, 선적 문서는 제외

[출처: GHTF/SG1/N70:2011, 4절]

3.9
수명주기(life-cycle)
초기 제품구상부터최종 해체 및폐기에이르기까지 의료기기의수명의모든단계

[출처: KS P ISO 14971:2007, 2.7]

3.10
제조업자(manufacturer)
의료기기의 설계 및/또는 제조를 스스로 했든 타인이 대신했든 상관없이 자신의 이름으로 의료기기
를 시장에 공급하려는 의도를 가진 사람으로, 의료기기의 설계 및/또는 제조에 대한 책임이 있는 자
연인 또는 법인

비고 1 이 “자연인 또는 법인”은, 해당 관할구역 내의 규제 당국(RA)에서 이 책임을 다른 사람
      별히 부과하지 않는 한, 의료기기를 사용할 수 있게 하려는 또는 판매하려는 국가 또는 관할구
      역에서 의료기기에 적용되는 모든 규제 요구사항의 준수를 보장할 궁극적인 규제 책임을 진다

비고 2 제조자의 책임은 다른 GHTF 지침 문서에 기술되어 있다. 이러한 책임에는 부작용 보고와 시
      정조치 통지 같은 시판 전 요구사항과 시판 후 요구사항을 모두 충족시키는 것이 포함된

비고 3 위의 정의에서 언급된 것처럼 “설계 및/또는 제조”는 의료기기의 표준 개발, 생산, 제작
      가공, 포장, 재포장, 라벨링, 재라벨링, 멸균, 설치 또는 재제조, 또는 의료적 목적을 위해 조
      합이 가능한 다른 의료기기 제품들을 조립하는 것을 것을 포함할 수도 있다..

비고 4 각 환자를 위해 다른 사람에게서 이미 제공받은 의료기기를 사용 지침에 따라 조립하거나 조
      정하는 사람은, 그 조립이나 조정이 의료기기의 의도된 사용(intended use)을 변경하는

                                                       3

<!-- PDF page 12 -->

KS P ISO 13485:2016

         아니라면, 제조자가 아니다.

비고 5 원제조자를 대신하여 활동하지 않고 자신의 이름으로 상용화하려고 의료기기의 의도된 사용
         을 변경하거나 개량하는 자는 그 개량된 의료기기의 제조자로 간주하는 것을 권장한다

비고 6 기존의 라벨링을 덮거나 변경하지 않고 의료기기나 포장에 자신의 주소와 연락처 세부 정보
         를 추가만 하는 위임 대리인, 판매업자 또는 수입업자는 제조자로 간주되지 않는다.

비고 7 부속품이 의료기기에 관한 규제 요구사항의 적용을 받는 범위까지, 그 부속품의 설계 및/또는
    제조에 대해 책임이 있는 자는 제조업자로 간주된다.

[출처: GHTF/SG1/N055:2009, 5.1]

3.11
의료기기(medical device)
단독으로 사용하거나, 또는 조합하여 제조업자가 인체에의 사용을 의도하고 그 사용 목적이 다음과
같은 기구, 장치, 도구, 기계, 용품, 임플란트, 체외진단용 시약, 소프트웨어, 재료 또는 그와 유
나 관련된 품목

— 질병의 진단, 예방, 모니터링, 치료 또는 완화(alleviation)
— 상해에 대한 진단, 모니터링, 치료, 완화 또는 보상
— 해부(anatomy) 또는 신진대사(physiological process)의 조사, 대체, 완화 또는 지원
— 생명보조 또는 유지
—임신 조절
— 의료기기의소독
— 인체에서유출된표본(specimens)의체외 검사(in vitro examination)에의해 의료 목적으로
    제공

인체 내부 또는 인체에서 약리학적, 면역학적 또는 신진대사적 수단에 의해 그 의도된 주요 작용을
달성하지는 않고, 이러한 수단에 따라 그 기능을 보조(assist)할 수도 있는 것.

비고 일부 관할구역에서 의료기기로 간주될수 있지만 다른 지역에서는 그렇지 않는 제품은 다음과
   같은 것들이 있다.
       — 살균 소독 물질
       — 장애인 보조 기구
       — 동물 및/또는 사람 조직을 포함하는 기기
       — 체외 수정 또는 보조 생식 기술을 위한 장치

[출처: GHTF/SG1/N071:2012, 5.1]
3.12
의료기기 제품군(medical device family)
동일 조직에 의해 또는 동일 조직을 위해 제조되고, 안전성, 사용용도 및 기능과 관련하여 동일
본 설계와 성능 특성을 갖는 의료기기 그룹

3.13
성능평가(performance evaluation)
의도된 사용을 달성하기 위한 체외 진단 의료기기의 능력을 규명 또는 검증하기 위한 데이터의 분석
및 평가

4

<!-- PDF page 13 -->

                                          KS P ISO 13485:2016

3.14
시판 후 감시(post-market surveillance)
출시된 의료기기로부터 얻은 경험을 수집하고 분석하기 위한 체계적인 프로세스

3.15
제품(product)
프로세스에 대한 결과

비고 1 제품은 일반적으로 4가지로 분류되며, 다음과 같다.
    — 서비스(예: 운송)
    — 소프트웨어(예: 컴퓨터 프로그램, 사전)
    — 하드웨어(예: 엔진 기계 부품)
       — 가공 물질(예: 윤활유)
       대부분의 제품은 다른 일반 제품 분류에 속하는 요소들로 구성된다. 그러한 제품을 서비스,
       소프트웨어, 하드웨어 또는 가공 물질 중 어떻게 분류할 것인지는 우월적인 요인에 달려 있
       다. 예를 들어, 제공되는 제품인 “자동차”는 하드웨어(예: 타이어), 가공 물질(예: 연료
       소프트웨어(예: 엔진 컨트롤 소프트웨어, 운전자 매뉴얼) 그리고 서비스(예: 영업사원의 조작
       법 설명)로 구성된다.

비고 2 서비스는 공급자와 고객 사이의 접점에서 반드시 수행되는 최소 한 가지 활동의 결과로, 일
     반적으로 무형이다. 서비스의 제공에 포함될수 있는 예는 다음과 같다.
       — 고객이 제공한 유형의 제품에 대해 수행되는 활동(예: 수리 대상 자동차)
       — 고객이 제공한 무형의 제품에 대해 수행되는 활동(예: 세금 환급을 준비하는데 필요한 손
         익계산서)
       — 무형의 제품의 인도(예: 지식전달과관련한 정보의 전달)
       — 고객을 위한 분위기 조성(예: 호텔과 식당에서)
       소프트웨어는정보로구성되며일반적으로무형이고 접근방법, 처리또는절차의형태일수
       있다.
       하드웨어는 일반적으로 유형이며, 그 양을 셀 수 있는 특성을 갖는다. 가공 물질은 일반적으로
       유형이며, 그 양은 연속적인 특성을 갖는다. 하드웨어와 가공 물질은 흔히 상품이라고 한다.

비고 3 “제품”의 정의는 KS Q ISO 9000:2015에 나와 있는 정의와는 다르다.
[출처: ISO 9000:2005 2), 3.4.2, 수정됨.]
3.16
구매 제품(purchased product)
조직의 품질경영시스템 외부 관계자가 제공한 제품

비고 제품의 제공이 반드시 상업적 또는 재정적 방식을 뜻하지는 않는다.

3.17
위험(risk)
위해의 발생 가능성과 그 위해의 심각성의 조합

비고 이 “위험”의 정의는 KS Q ISO 9000:2015에 나와 있는 정의와는 다르다.
[출처: KS P ISO 14971:2007, 2.16]

2) KS Q ISO 9000:2015로 대체

                                                       5

<!-- PDF page 14 -->

KS P ISO 13485:2016

3.18
위험관리(risk management)
위험을 분석하고 평가, 통제 및 감시하는 업무에 관리 정책과 절차 및 실무를 체계적으로 적용

[출처: KS P ISO 14971:2007, 2.22]

3.19
멸균 포장 시스템(sterile barrier system)
미생물의 침입을 방지하고 사용 시점에 제품이 무균 상태로 제공되도록 하는 최소의 포장

[출처: KS P ISO 11607-1:2006, 3.22]

3.20
멸균 의료기기(sterile medical device)
멸균에 대한 요구사항을 충족하도록 한 의료기기

비고 의료기기의 멸균에 대한 요구사항은 적용되는 규제 요구사항이나 표준을 따를 수 있다.

4 품질경영시스템

4.1 일반 요구사항

4.1.1 조직은 이 표준의 요구사항과 적용되는 규제 요구사항에 따라 품질경영시스템을 문서화하여
야하며 품질경영시스템의 효과성을 유지하여야 한다.

조직은 이 표준의 요구사항과 적용되는 규제 요구사항에 의해 문서화되어야 하는 특정 요구사항, 절
차, 활동또는체계를수립, 실행 및유지하여야 한다.

조직은 적용되는 규제 요구사항에 따라 조직이 수행하여야 하는 역할에 대해 문서화하여야 한

비고 조직이 수행하는 역할에는 제조자, 위임 대리인, 수입업자 또는 판매업자가 포함될수 있다.

4.1.2 조직은 다음 사항을 실행하여야 한다.

a) 품질경영시스템에 필요한 프로세스와 조직이 수행하는 역할을 고려하여 조직 전반에 걸쳐 이들
    프로세스의 적용을 결정
b) 품질경영시스템에 필요한 적절한 프로세스의 관리를 위해 위험 기반 접근방법을 적용
c) 프로세스 순서 및 상호작용의 결정

4.1.3 각 품질경영시스템 프로세스를 위해 조직은 다음 사항을 실행하여야 한다.

a) 이 프로세스에 대한 운영 및 관리가 모두 효과적임을 보장하는데 필요한 기준 및 방법의 결정
b) 이 프로세스의 운영 및 모니터링을 지원하는데 필요한 자원 및 정보의 가용성 보장
c) 이 프로세스에 대한 계획된 결과를 달성하고 그 효과성을 유지하는 데 필요한 조치의 실행
d) 이 프로세스의 모니터링, 적절한 측정 및 분석
e) 이 표준의 요구사항에 부합하고 적용되는 규제 요구사항에 대한 준수를 입증하는데 필요한 기록
  을 작성하고 유지(4.2.5 참조)

6

<!-- PDF page 15 -->

                                      KS P ISO 13485:2016

4.1.4 조직은 이 표준의 요구사항과 적용되는 규제 요구사항에 적합하도록 품질경영시스템 프
스를 관리하여야 한다. 이러한 프로세스에 대한 변경사항들은 다음의 조치를 시행하여야 한다.

a) 품질경영시스템에 미치는 영향을 평가
b) 이러한 품질경영시스템하에서 생산된 의료기기에 미치는 영향을 평가
c) 이 표준의 요구사항과 적용되는 규제 요구사항에 따른 관리

4.1.5 제품의 적합성에 영향을 미치는 어떠한 프로세스를 위탁하는 경우, 조직은 이러한 프로세스를
감시하고, 관리됨을 보장하여야 한다. 조직은 위탁한 프로세스에 대해 이 표준과 고객 및 적용되는
규제 요구사항의 적합성에 대한 책임을 유지하여야 한다. 관리는 위험 및 7.4에 따른 요구사항을 충
족할 수 있는 외부 관계자의 능력에 비례하여야 하고, 서면 품질 합의서를 포함하여야 한다

4.1.6 조직은 품질경영시스템에 사용되는 컴퓨터 소프트웨어의 유효성 확인에 대한 절차를 문서화
하여야 한다. 그러한 소프트웨어의 적용은 최초 사용 전에 유효성이 확인되어야 하고, 해당되
그러한 소프트웨어의 변경 또는 적용 후에도 유효성이 확인되어야 한다.

소프트웨어 유효성 확인 및 유효성 재확인과 관련된 구체적인 접근방법과 활동들은 소프트웨어 사용
과 관련된 위험에 비례하여야 한다.

이러한 활동 기록은 유지되어야 한다(4.2.5 참조).

4.2 문서화 요구사항

4.2.1 일반사항

품질경영시스템의문서화(4.2.4 참조)에는다음사항이포함되어야한다.

a) 문서화하여 표명된 품질방침 및 품질목표
b) 품질 매뉴얼
c) 이 표준이 요구하는 문서화된 절차 및 기록
d) 프로세스의 효과적인 기획, 운영 및 관리를 보장하기 위하여 조직이 필요로 하는 기록을 포함하는
  문서들
e) 그 밖에 적용하여야 하는 규제 요구사항에 명시된 다른 문서화 요구사항

4.2.2 품질 매뉴얼

조직은 다음 사항을 포함한 품질 매뉴얼을 문서화하여야 한다.

a) 어떠한 예외대상 또는 비적용대상의 상세한 내용 및 정당성을 포함한 품질경영시스템의 적용범위
b) 품질경영시스템에 대한 문서화된 절차 또는 그 참고문헌
c) 품질경영시스템 프로세스 간의 상호작용에 대한 기술

품질 매뉴얼에는 품질경영시스템에서 사용되는 문서화의 구조가 간략하게 명시되어야 한다.

4.2.3 의료기기 파일(Medical device file)


                                                   7

<!-- PDF page 16 -->

KS P ISO 13485:2016

각 의료기기 품목 또는 품목군에 대해서, 조직은 이 표준의 요구사항에 적합성과 적용되는 규
구사항을 준수함을 입증하기 위해 생성된 문서를 포함하거나 참조하는 하나 이상의 파일을 수립하고
유지하여야 한다.

파일의 내용은 다음 사항을 포함하되, 이것들로 한정되는 것은 아니다.

a) 의료기기에 대한 일반적인 설명, 의도된 사용/목적 및 모든 사용 지침을 포함한 표시 및 기재사항
b) 제품에 대한 사양
c) 제조, 포장, 보관, 취급 및 유통에 관한 사양 또는 절차
d) 측정 및 모니터링 절차
e) 해당되는 경우, 설치에 대한 요구사항
f) 해당되는 경우, 서비스 절차

4.2.4 문서관리

품질경영시스템에 필요한 문서는 관리되어야 한다. 품질기록은 문서의 특별한 형식이며 4.2.
사항에 따라 관리되어야 한다.

다음 사항의 관리에 필요한 문서화된 절차를 수립하여야 한다.

a) 발행 전에 문서의 적절성을 검토, 승인
b) 필요시 문서의 검토, 갱신및 재승인
c) 문서의 변경 및 최신 개정상태가 식별됨을보장
d) 적용되는 문서의 해당본이 사용되는 장소에서 이용 가능함을 보장
e) 문서가 읽기 쉽고, 쉽게 식별됨을 보장
f) 조직이 품질경영시스템의 계획 및 운영을 필요하다고 결정한 외부 출처 문서가 식별되고 배포 상
   태가 관리됨을 보장
g) 문서의 손상이나 손실을 방지
h) 효력이 상실된 문서의 의도되지 않은 사용을 방지하고, 적절한 식별방법을 적용

조직은 문서의 변경이, 그들의 결정에 근거가 되는 관련된 배경 정보에 접근할 수 있는 최초 승인권
자 또는 다른 지정된 권한자가 검토하고 승인하도록 보장하여야 한다.

조직은 효력이 상실된 관리 문서의 최소 1부에 대한 보유기간을 정하여야 한다. 이 기간은 제
검사된 의료기기가 조직에 의하여 규정된 의료기기의 수명주기 동안, 그러나 결과 기록의 보유
보다 길게(4.2.5 참조), 또는 관련 규제 요구사항에 적합하도록 보장되어야 한다.

4.2.5 기록관리

품질경영시스템의 효과적인 운영과 요구사항에 적합함을 입증하는 기록을 유지하여야 한다.

조직은 품질기록의 식별, 보관, 보안 및 완전성, 검색, 보존 기간 및 처리에 필요한 관리방법을 규정
하는 절차를 문서화하여야 한다.


8

<!-- PDF page 17 -->

                                     KS P ISO 13485:2016

조직은 적용되는 규제 요구사항에 따라 기록에 포함된 비밀 건강 정보를 보호하기 위한 방법을 규정
하고 실행하여야 한다.

기록은 읽기 쉽고, 쉽게 식별할 수 있으며 검색이 가능하여야 한다. 기록에 대한 변경은 식별이 가능
하도록 유지되어야 한다.

조직은 최소한 조직이 정한 의료기기의 수명주기 동안 또는 적용되는 규제 요구사항이 규정한 수명
주기 동안, 하지만 적어도 조직이 의료기기를 출시한 날로부터 2년 이상 기록을 보관하여야 한다.

5 경영책임

5.1 경영의지

최고경영자는 품질경영시스템의 개발 및 실행, 그리고 품질경영시스템에 대한 효과성을 유지하기 위
한 의지의 증거를 다음을 통하여 제시하여야 한다.

a) 적용되는 규제 요구사항 뿐만 아니라 고객 요구사항 충족의 중요성에 대해 조직과 의사소통
b) 품질방침의 수립
c) 품질목표의 수립을 보장
d) 경영검토의 수행
e) 자원의 가용성을 보장

5.2 고객중심

최고경영자는고객요구사항과적용되는규제요구사항이결정되고충족됨을보장하여야한다.

5.3 품질방침

최고경영자는 품질방침이 다음과 같음을 보장하여야 한다.

a) 조직의 목적에 적용이 가능할 것.
b) 요구사항을 준수한다는 의지와 품질경영시스템의 효과성을 유지한다는 의지를 포함할 것.
c) 품질목표의 수립 및 검토를 위한 틀을 제공할 것.
d) 조직 내에서 의사소통이 이루어지고 이해될것.
e) 지속적인 적절성을 위하여 검토될것.

5.4 기획

5.4.1 품질목표

최고경영자는 적용되는 규제 요구사항과 제품에 대한 요구사항을 충족시키는데 필요한 사항을 포함
한 품질목표가 조직 내의 관련 기능 및 계층에서 수립됨을 보장하여야 한다. 품질목표는 측정이 가
능하여야 하며 품질방침과 일관성이 있어야 한다.

5.4.2 품질경영시스템 기획


                                                  9

<!-- PDF page 18 -->

KS P ISO 13485:2016

최고경영자는 다음 사항을 보장하여야 한다.

a) 품질경영시스템에 대한 기획은 품질목표를 달성하기 위한 것뿐만 아니라 4.1의 요구사항
 시키기 위하여 수행될것.
b) 품질경영시스템에 변경을 계획하고 실행할 때 품질경영시스템의 완전성이 유지될것.

5.5 책임과 권한 및 의사소통

5.5.1 책임과 권한

최고경영자는 조직 내에서 책임, 권한이 규정되고 문서화되고 의사소통됨을 보장하여야 한다.

최고경영자는 품질에 영향을 미치는 업무를 관리, 수행 및 평가하는 모든 인원들의 상호 관계를 문
서화하고, 이러한 일들을 수행하는데 필요한 권한과 독립성을 제공하여야 한다.

5.5.2 경영대리인

최고경영자는 다른 책임과 무관하게, 다음 사항을 포함하는 책임과 권한을 갖는 한 사람을 경영자
중에서 선임하여야 한다.

a) 품질경영시스템에 필요한 프로세스가 문서화됨을 보장
b) 품질경영시스템의 효과성 및 모든 개선의 필요성에 대하여 최고경영자에게 보고
c) 조직전체에 걸쳐적용되는규제요구사항과품질경영시스템 요구사항에 대한 인식의 증진을 보장

5.5.3 내부 의사소통

최고경영자는 조직 내에서 적절한 의사소통 프로세스가 수립되고, 품질경영시스템의 효과성에 대하
여 의사소통이 이루어지고 있음을 보장하여야 한다.

5.6 경영검토

5.6.1 일반사항

조직은 경영검토에 대한 절차를 문서화하여야 한다. 최고경영자는 품질경영시스템의 지속적인 적합
성, 적절성 및 효과성을 보장하기 위하여 문서화된 계획된 주기로 검토하여야 한다. 경영검토
방침 및 품질목표를 포함하여 품질경영시스템의 개선기회 및 변경에 대한 필요성 평가를 포함하여
야 한다.

경영검토에 관한 기록을 유지하여야 한다(4.2.5 참조).

5.6.2 검토 입력

경영검토의 입력사항은 다음의 정보를 포함하되, 이에 국한되지 않는다.

a) 피드백
b) 불만 처리
c) 규제 당국에 대한 보고

10

<!-- PDF page 19 -->

                                     KS P ISO 13485:2016

d) 감사
e) 프로세스의 모니터링 및 측정
f) 제품의 모니터링 및 측정
g) 시정조치
h) 예방조치
i) 이전의 경영검토에 따른 후속조치
j) 품질경영시스템에 영향을 줄 수 있는 변경
k) 개선을 위한 제안
l) 적용되는 신규 또는 개정된 규제 요구사항

5.6.3 검토 출력

경영검토의 출력이 기록되어야 하고(4.2.5 참조) 검토된 입력사항과 다음과 관련한 모든 결정사항 및
조치가 포함되어야 한다.

a) 품질경영시스템 및 프로세스의 적합성, 적절성 및 효과성 유지를 위하여 필요한 개선
b) 고객 요구사항과 관련된 제품의 개선
c) 적용되는 신규 또는 개정된 규제 요구사항에 대응하기 위해 필요한 변경
d) 자원의필요성

6 자원 관리
6.1 자원의 확보

조직은 다음 사항을 위하여 필요한 자원을 결정하고 확보하여야 한다.

a) 품질경영시스템의 실행 및 효과성의 유지
b) 적용되는 규제 및 고객 요구사항의 충족

6.2 인적 자원

제품 품질에 영향을 미치는 업무를 수행하는 인원은 적절한 교육, 훈련, 숙련도 및 경험에 근거하여
적격하여야 한다.

조직은 적격성을 확립하고, 필요한 훈련을 제공하고, 인원의 인식을 보장하기 위한 프로세스를 문서
화하여야 한다.

조직은 다음 사항을 실행하여야 한다.

a) 제품 품질에 영향을 미치는 업무를 수행하는 인원에게 필요한 적격성을 결정
b) 필요한 적격성을 달성하거나 유지하기 위하여 교육 훈련을 제공하거나 기타 조치
c) 취해진 조치의 효과성을 평가


                                                 11

<!-- PDF page 20 -->

KS P ISO 13485:2016

d) 조직의 인원들이 자신의 활동에 대한 관련성 및 중요성을 인식하고 있으며, 이들이 어떻게
 표의 달성에 기여하는지 인식함을 보장
e) 학력, 교육 훈련, 숙련도 및 경험에 대한 적절한 기록을 유지(4.2.5 참조)

비고 효과성을 점검하기 위해 사용된 방법은 훈련이나 다른 조치가 제공되고 있는 업무와 관련한
     위험에 비례한다.

6.3 기반 시설

조직은 제품 요구사항에 대한 적합성을 달성하고 제품 혼입을 방지하며 제품의 올바른 취급을 보장
함에 있어 필요한 기반 시설에 대한 요구사항을 문서화하여야 한다.

기반 시설은 해당되는 경우 다음을 포함한다.

a) 건물, 업무 장소 및 관련된 시설
b) 프로세스 장비(하드웨어 및 소프트웨어)
c) 지원 서비스(운송, 통신 또는 정보 시스템과 같은 것.)

조직은 유지보수 활동 또는 그러한 활동의 부족이 제품 품질에 영향을 미칠 수 있는 경우, 유지보수
활동을 수행하는 주기를 포함하여 유지보수 활동에 대한 요구사항을 문서화하여야 한다. 해당
경우, 요구사항은 생산, 작업환경 관리 그리고 모니터링 및 측정에 사용된 설비에도 적용하여야 한다

이러한유지보수 기록은 보관되어야한다(4.2.5 참조).

6.4 작업환경 및 오염 관리

6.4.1 작업환경

조직은 제품 요구사항에 대한 적합성을 달성하는데 필요한 작업환경에 대한 요구사항을 문서화하여
야 한다.

만일 작업환경 조건이 제품 품질에 악영향을 미칠 수 있는 경우, 조직은 작업환경 조건에 대한 요구
사항 및 작업환경을 감시하고 관리하기 위한 절차를 문서화하여야 한다.

조직은 다음 사항을 수행하여야 한다.

a) 작업원과 제품 또는 작업환경과의 접촉이 의료기기의 안전성 및 성능에 영향을 미칠 수 있는 경
 우 작업원의 건강, 청결 및 복장에 대한 요구사항을 문서화하여야 한다.

b) 특별한 작업환경 조건에서 임시적으로 작업하게 된 모든 인원은 적격하거나 적격한 인원이 감독
  하도록 보장하여야 한다.

비고 추가 정보는 KS I ISO 14644와 KS I ISO 14698에서 참조할 수 있다.

6.4.2 오염 관리

해당되는 경우, 조직은 작업환경, 작업원 또는 제품의 오염을 방지하기 위해 오염되었거나 잠
로 오염될가능성이 있는 제품의 관리를 위한 방법을 계획하고 문서화하여야 한다.

12

<!-- PDF page 21 -->

                                       KS P ISO 13485:2016


멸균 의료기기에 대해서, 조직은 미생물이나 미립자 물질로 인한 오염 관리에 대한 요구사항을 문서
화하고, 조립 또는 포장 공정 중에 요구되는 청결을 유지하여야 한다.

7 제품 실현
7.1 제품 실현의 기획

조직은 제품 실현에 필요한 프로세스를 계획하고 개발하여야 한다. 제품 실현의 기획은 조직의 품질
경영시스템의 다른 프로세스의 요구사항과 일관성이 있어야 한다.

조직은 제품 실현에서 위험관리에 대한 하나 이상의 프로세스를 문서화하여야 한다. 위험관리
들의 기록은 유지되어야 한다(4.2.5 참조).

조직은 제품 실현을 기획할 때, 해당되는 경우 다음 사항을 결정하여야 한다.

a) 제품에 대한 품질목표 및 요구사항

b) 프로세스의 수립 및 문서화, 그리고 제품에 대한 기반 시설과 작업환경을 포함하는 특정한
 확보의 필요성(4.2.4 참조)

c) 제품 및 제품 합격 판정 기준에 대해 특정하게 요구되는 검증, 타당성 확인, 모니터링, 측정, 시험
   검사, 취급, 보관, 유통 및 추적 활동

d) 실현및프로세스결과로산출된제품의 요구사항을충족한다는 증거를확보하는데 필요한 기록
 (4.2.5 참조)

이 기획의 산출물은 조직의 운영방법에 적합한 형태로 문서화되어야 한다.

비고 추가 정보는 ISO 14971에서 참조할 수 있다.

7.2 고객 관련 프로세스

7.2.1 제품과 관련된 요구사항의 결정

조직은 다음 사항을 결정하여야 한다.

a) 인도 및 인도 후 활동에 대한 요구사항을 포함한 고객이 규정한 요구사항
b) 고객이 명시하지는 않았지만, 알려진 경우 규정되거나 의도된 사용에 필요한 요구사항
c) 제품과 관련된 적용되는 규제 요구사항
d) 의료기기에 대해 명시된 성능과 안전한 사용을 보장하기 위해 필요한 사용자 교육 훈련
e) 조직이 결정한 모든 추가 요구사항

7.2.2 제품과 관련된 요구사항의 검토

조직은 제품과 관련된 요구사항을 검토하여야 한다. 이 검토는 고객에게 제품을 공급한다고 조직이
약속(예: 입찰서의 제출, 계약 또는 주문의 수락, 계약 또는 주문에 대한 변경의 수락)하기 전에 수행


                                                   13

<!-- PDF page 22 -->

KS P ISO 13485:2016

하여야 하며, 다음 사항을 보장하여야 한다.

a) 제품에 대한 요구사항을 정하고 문서화할 것.
b) 이전에 제시한 것과 다른 계약 또는 주문 요구사항이 해결될것.
c) 적용되는 규제 요구사항이 충족될것.
d) 7.2.1에 따라 확인된 사용자 교육 훈련이 가능하거나 가능하도록 계획될것.
e) 조직이 정해진 요구사항을 충족시킬 능력을 가지고 있을 것.

검토 및 검토에 수반되는 조치에 대한 결과의 기록은 유지되어야 한다(4.2.5 참조).

고객이 요구사항을 문서화하여 제시하지 않는 경우 조직은 수락 전에 고객 요구사항을 확인하여야
한다.

제품 요구사항이 변경되는 경우 조직은 관련 문서를 수정하고 관련된 인원이 변경된 요구사항을 인
식함을 보장하여야 한다.

7.2.3 의사소통

조직은 다음 사항과 관련하여 고객과의 의사소통을 위한 방법을 계획하고 문서화하여야 한다.

a) 제품 정보
b) 변경을 포함하여 문의, 계약 또는 주문의 처리
c) 고객 불만을 포함한 고객 피드백
d) 권고문

조직은 적용되는 규제 요구사항에 따라 규제 당국과 의사소통을 하여야 한다.

7.3 설계 및 개발

7.3.1 일반사항

조직은 설계 및 개발에 대한 절차를 문서화하여야 한다.

7.3.2 설계 및 개발 계획

조직은 제품에 대한 설계 및 개발을 계획하고 관리하여야 한다. 해당되는 경우, 설계 및 개발
문서는 설계 및 개발이 진행됨에 따라 유지 및 갱신되어야 한다.

설계 및 개발 계획 기간 동안 조직은 다음 사항을 문서화하여야 한다.

a) 설계 및 개발 단계
b) 각 설계 및 개발 단계에 필요한 검토
c) 각 설계 및 개발 단계에 적절한 검증, 유효성 확인 및 설계 이관 활동
d) 설계 및 개발에 대한 책임과 권한


14

<!-- PDF page 23 -->

                                        KS P ISO 13485:2016

e) 설계 및 개발 입력에 대한 설계 및 개발 출력의 추적성을 보장하기 위한 방법
f) 인적 자원의 요구능력을 포함한 필요한 자원

7.3.3 설계 및 개발 입력

제품 요구사항에 관련된 입력을 결정하고 기록을 유지하여야 한다(4.2.5 참조). 이들 입력에는 다음
사항을 포함하여야 한다.

a) 의도된 사용에 따른 기능, 성능, 사용적합성 및 안전 요구사항
b) 적용되는 규제 요구사항과 표준
c) 적용되는 위험관리 출력들
d) 해당되는 경우, 이전의 유사한 설계로부터 도출된 정보
e) 제품 및 프로세스의 설계 및 개발에 필수적인 기타 요구사항

이러한 입력의 적정성을 검토하고 승인하여야 한다.

요구사항은 완전하여야 하고 불명확하지 않고, 검증되거나 유효성이 확인될수 있어야 하고, 다른 요
구사항과 상충되지 않아야 한다.

비고 추가 정보는 IEC 62366-1에서 참조할 수 있다.

7.3.4 설계 및 개발 출력

설계 및개발출력은다음과같아야한다.

a) 설계 및 개발 입력 요구사항을 충족시킬 것.
b) 구매, 생산 및 서비스 제공을 위한 적절한 정보를 제공할 것.
c) 제품 적합 판정 기준을 포함하거나 인용할 것.
d) 안전하고 올바른 사용에 필수적인 제품의 특성을 규정할 것.

설계 및 개발 출력은 설계 및 개발 입력에 대하여 검증하기에 적합한 형태이어야 하고, 배포 전에
승인되어야 한다.

설계 및 개발 출력의 기록은 유지되어야 한다(4.2.5 참조).

7.3.5 설계 및 개발 검토

다음의 목적을 위하여 설계 및 개발에 대한 체계적인 검토가 계획되고 문서화된 방법에 따라 적절한
단계에서 수행되어야 한다.

a) 요구사항을 충족시키기 위한 설계 및 개발 결과의 능력에 대한 평가
b) 필요한 조치의 파악 및 제시

이러한 검토에 참여하는 인원에는 설계 및 개발 단계에 관련된 기능들의 책임자뿐만 아니라 다른 전
문가도 포함되어야 한다.


                                                    15

<!-- PDF page 24 -->

KS P ISO 13485:2016


검토결과 및 필요한 조치에 대한 기록은 유지되어야 하고, 검토 중인 설계에 대한 식별, 참가한 인원
그리고 검토 일자를 포함하여야 한다(4.2.5 참조).

7.3.6 설계 및 개발 검증

설계 및 개발 출력이 입력 요구사항을 충족함을 보장하기 위하여 계획되고 문서화된 방법에 따라 설
계 및 개발 검증을 수행하여야 한다.

조직은 검증방법, 적합 판정 기준 및 해당되는 경우 샘플 크기의 근거에 대한 근거가 있는 통계적
기법을 포함하는 검증 계획을 문서화하여야 한다.

만약 의도된 사용에서 의료기기를 다른 의료기기와 연결 또는 접속하도록 요구된다면, 검증은 그렇
게 연결되거나 접속될때 설계 출력이 설계 입력을 충족한다는 확인을 포함하여야 한다.

검증 결과 및 결론, 필요한 조치에 대한 기록은 유지되어야 한다(4.2.4와 4.2.5 참조).

7.3.7 설계 및 개발 유효성 확인

결과물인 제품이 요구사항에 적합함을 보장하기 위하여 계획되고 문서화된 방법에 따라 설계 및 개
발의 유효성 확인을 수행하여야 한다.

조직은 유효성 확인방법, 적합 판정 기준, 그리고 해당되는 경우 샘플 크기의 근거와 함께 통계적 기
법을포함하는 유효성 확인 계획을 문서화하여야 한다.

설계 유효성확인은대표성을 가지는 제품에대해 수행되어야 한다. 대표성을 가지는 제품은 최
생산 단위, 배치 또는 그와 동등한 제품을 포함한다 . 유효성 확인에 사용된 제품의 선택 근거는 기록
되어야 한다(4.2.5 참조).

설계 및 개발 유효성 확인의 부분으로, 조직은 적용되는 규제 요구사항에 따라 의료기기의 임상평가
또는 성능평가를 수행하여야 한다. 임상평가나 성능평가를 위해 사용된 의료기기는 판매를 위
객에게 출고된 것으로 간주하지 않는다.

만약 의도된 사용이 다른 의료기기와 연결하도록 또는 접속하도록 요구한다면, 유효성 확인은 그렇
게 연결하거나 접속할 때 규정된 적용이나 의도된 사용에 대한 요구사항이 충족되었다는 확인을 포
함하여야 한다.

유효성 확인은 고객의 사용을 위해 제품을 출고하기 전에 완료하여야 한다.

유효성 확인 및 필요한 조치의 결과 및 결론에 대한 기록은 유지되어야 한다(4.2.4와 4.2.5 참조).

7.3.8 설계 및 개발 이관

조직은 설계 및 개발 출력을 제조로 이관하는 절차를 문서화하여야 한다. 이러한 절차는 설계 및 개
발 출력이 최종 생산 사양으로 되기 전에 제조에 적합한 것으로 검증되었고, 생산 능력이 제품
사항을 충족할 수 있음을 보장하여야 한다.

이관 결과와 결론은 기록되어야 한다(4.2.5 참조).



16

<!-- PDF page 25 -->

                                       KS P ISO 13485:2016

7.3.9 설계 및 개발 변경의 관리

조직은 설계 및 개발 변경을 관리하는 절차를 문서화하여야 한다. 조직은 의료기기의 기능, 성
적합성, 안전성 및 적용되는 규제 요구사항과 의도된 사용 목적의 변경의 중요성을 결정하여야 한다.
설계 및 개발의 변경을 파악하여야 한다. 변경사항은 실행 전에 다음의 사항이 이루어져야 한다.

a) 검토되고
b) 검증되고
c) 해당되는 경우, 유효성 확인이 되고
d) 승인되어야 한다.

설계 및 개발 변경의 검토는 구성 부품 및 제조 중이거나 이미 인도된 제품, 위험관리의 입력 또는
출력 그리고 제품 실현 프로세스에 대한 변경의 영향을 평가하여야 한다.

변경사항, 검토 및 필요한 조치의 결과에 대한 기록은 유지되어야 한다(4.2.5 참조).

7.3.10 설계 및 개발 파일

조직은 각 의료기기 품목 또는 의료기기 제품군에 대한 설계 및 개발 파일을 유지하여야 한다. 이
파일은 설계 및 개발에 대한 요구사항에 대해 적합성을 입증하기 위해 생성된 기록과 설계 및 개발
변경에 대한 기록을 포함하거나 참조하여야 한다.

7.4 구매

7.4.1 구매프로세스

조직은 구매한 제품이 규정된 요구사항에 적합함을 보장하는 절차를 문서화하여야 한다.

조직은 공급자를 평가하고 선정하는 기준을 수립하여야 한다. 기준은 다음과 같아야 한다.

a) 조직의 요구사항을 충족시키는 제품을 공급하기 위한 공급자의 능력
b) 공급자의 성과
c) 구매 제품이 의료기기의 품질에 미치는 영향
d) 의료기기와 관련된 위험에 비례

조직은 공급자에 대한 모니터링 및 재평가를 계획하여야 한다. 구매한 제품에 대한 요구사항을 충족
하는 공급자 성과를 모니터링하여야 한다. 모니터링 결과는 공급자 재평가 프로세스의 입력으로 제
공하여야 한다.

구매 요구사항 불이행은 구매한 제품 및 해당 규제 요구사항 준수와 관련된 위험에 비례하여 공급업
체와 해결해야 한다.

공급자 능력 또는 성과에 대한 평가, 선정, 모니터링 및 재평가에 대한 결과 그리고 이들 활동에 따
라 발생하는 모든 필요한 조치에 대한 기록 결과에 대한 기록은 유지되어야 한다(4.2.5 참조

7.4.2 구매 정보


                                                    17

<!-- PDF page 26 -->

KS P ISO 13485:2016


구매 정보는 해당되는 경우 다음 사항을 포함하여 구매할 제품에 대하여 기술또는 참고하여야 한다.

a) 제품 사양
b) 제품 승인, 절차, 프로세스 및 장비에 대한 요구사항
c) 공급자 인원의 적격성에 대한 요구사항
d) 품질경영시스템 요구사항

조직은 공급자와 의사소통을 하기 전에 규정된 구매 요구사항의 적정성을 보장하여야 한다.

구매 정보는, 해당되는 경우, 규정된 구매 요구사항을 충족시키는 구매 제품의 능력에 영향을 미치는
모든 변경사항에 대해 실행 전에 조직에게 통보하는 서면합의서를 포함하여야 한다.

조직은 7.5.9에 언급된 추적성이 요구되는 범위까지, 조직은 문서(4.2.4 참조) 및 기록(4.2.5 참조
형태로 관련 구매 정보를 유지하여야 한다.

7.4.3 구매 제품의 검증

조직은 구매한 제품이 규정된 구매 요구사항에 충족함을 보장하기 위해 필요한 시험 및 검사 또는
그 밖의 활동을 수립하고 실행하여야 한다. 검증 활동의 범위는 공급자 평가 결과에 근거하고 구매
제품과 관련된 위험에 비례하여야 한다.

조직은 구매제품에대한 어떤 변경을 알게 되었을 때, 이 변경이 제품 실현 프로세스나 의료기기에
영향을미치는지를 결정하여야 한다.

조직또는고객이공급자현장에서검증을 하고자하는경우조직은 검증활동및제품의 출하방법
을 구매 정보에 명시하여야 한다.

검증 기록은 유지되어야 한다(4.2.5 참조).

7.5 생산 및 서비스 제공

7.5.1 생산 및 서비스 제공 관리

생산 및 서비스 제공은 제품이 사양과 일치함을 보장하기 위해 계획되고, 실행되며, 모니터링
리되어야 한다. 해당되는 경우, 생산 관리는 다음 사항을 포함하되 다음 사항으로 한정되지는

a) 생산 관리 절차 및 방법에 대한 문서화(4.2.4 참조)
b) 기반 시설의 적격성
c) 제품의 특성과 공정 매개변수에 대한 모니터링 및 측정의 실행
d) 모니터링 및 측정 장비의 사용 가능성과 사용
e) 라벨링 및 포장 작업을 위하여 정해진 활동의 실행
f) 제품 출고, 인도 및 인도 후 활동의 실행

조직은 7.5.9에 규정된 범위까지 추적성을 제공하고, 생산 및 판매 승인된 수량을 식별할 수 있도록
개별 의료기기 또는 의료기기의 각 로트/배치(lot/batch)별 기록(4.2.5 참조)을 수립, 유지하

18

<!-- PDF page 27 -->

                                              KS P ISO 13485:2016

그 기록은 검증되고 승인되어야 한다.

7.5.2 제품의 청결

조직은 다음에 해당하는 경우 제품의 청결 또는 제품의 오염 관리에 대한 요구사항을 수립하고 문서
화하여야 한다.

a) 멸균 또는 그 사용 이전에 조직에 의하여 세척(clean)되는 제품
b) 멸균 또는 그 사용 이전에 세척 공정(cleaning process)을 필요로 하는 비멸균 상태로 공급되는 제
c) 제품이 멸균 또는 그 사용 전에 세척될수 없고, 그 청결이 사용상 중요한 제품
d) 비멸균 상태로 사용하기 위해 공급되며, 그 청결이 사용상 중요한 제품
e) 공정에서의 사용 물질(process agents)이 제조 과정에서 제품으로부터 제거되는 것.

만약 제품이 위의 a) 또는 b)에 적합하게 세척되는 경우 6.4.1의 요구사항은 세척 공정 이전에 적용
하지 아니한다.

7.5.3 설치 활동

해당되는 경우 조직은 의료기기의 설치 및 설치의 검증을 위한 적합 판정 기준을 포함하는 요구사항
을 문서화하여야 한다.

고객이 조직이나 공급자 이외에 외주업체(external party)에 의한 의료기기의 설치를 허용한 경우 조
은의료기기 설치 및 설치 검증에 대한 문서화된 요구사항을 제공하여야 한다.

조직 또는그공급자가 수행한 의료기기설치및 설치 검증 기록은 유지되어야 한다(4.2.5 참조

7.5.4 서비스 활동

의료기기의 서비스가 규정된 요구사항인 경우 조직은 서비스의 수행 및 제품요구사항에 충족함을 검
증하기 위해 필요에 따라, 서비스 절차, 참조 물질 (Reference materials) 및 참조 측정 (Reference
measurements)을 문서화하여야 한다.

조직은 다음과 같은 목적을 위하여 조직 또는 그 공급자에 의해 수행되는 서비스 활동에 대한 기록
을 분석하여야 한다.

a) 정보가 불만으로 처리되는지 결정하기 위하여
b) 해당되는 경우, 개선프로세스로의 입력을 위하여

조직 또는 그 공급자가 수행한 서비스 활동 기록은 유지되어야 한다(4.2.5 참조).

7.5.5 멸균 의료기기에 대한 특별 요구사항

조직은 각 멸균 로트/배치에 사용된 멸균 공정의 매개변수(parameter)에 대한 기록을 유지하
다(4.2.5 참조). 멸균 기록은 의료기기의 각 제조 로트/배치를 추적할 수 있어야 한다.

7.5.6 생산 및 서비스 제공 프로세스의 유효성 확인


                                                          19

<!-- PDF page 28 -->

KS P ISO 13485:2016

조직은 공정 결과 출력물을 후속되는 모니터링 또는 측정에 의하여 검증할 수 없거나 검증되지 않아
결과적으로 결함이 제품의 사용 또는 서비스 제공 후에 나타나는 경우, 생산 및 서비스 제공 프로세
스에 대하여 유효성 확인을 하여야 한다.

유효성 확인은 계획된 결과를 일관성 있게 달성하기 위한 프로세스의 능력을 입증하여야 한다.

조직은 다음 사항을 포함하는 프로세스 유효성 확인 절차를 문서화하여야 한다.

a) 프로세스의 검토 및 승인을 위해 규정된 기준
b) 장비의 적격성 및 인원의 적격성
c) 특정한 방법, 절차 및 적합 판정 기준의 사용
d) 해당되는 경우, 샘플 크기에 대한 근거를 포함한 통계적 기법
e) 기록에 대한 요구사항(4.2.5 참조)
f) 유효성 재확인 기준을 포함한 유효성 재확인
g) 프로세스에 대한 변경 승인

조직은 생산 및 서비스 제공에 사용되는 컴퓨터 소프트웨어 적용의 유효성 확인을 위한 절차를 문서
화하여야 한다. 그러한 소프트웨어 적용은 최초 사용 전에 유효성이 확인되어야 하고, 해당되는 경우
그러한 소프트웨어의 변경 또는 적용 후에도 유효성이 확인되어야 한다. 소프트웨어 유효성 확인 및
유효성 재확인과 관련된 구체적인 접근방법과 활동들은 사양에 부합하는 제품의 성능에 미치는 영향
을포함하여소프트웨어의 사용과 관련된 위험에 비례하여야 한다.

유효성 확인 결과와결론, 그리고유효성확인에 따른 필요한 조치의 기록은 유지되어야 한다(4.2.4
와 4.2.5참조).

7.5.7 멸균 프로세스와 멸균보호시스템의 유효성 확인에 대한 특별 요구사항

조직은 멸균 프로세스과 멸균보호시스템의 유효성 확인을 위한 절차를 문서화하여야 한다(4.2.4 참

멸균 및 멸균보호시스템은 실행 전에, 그리고 해당되는 경우 제품 또는 공정 변경 전에 유효성을 확
인하여야 한다.

유효성 확인 결과와 결론, 그리고 유효성 확인에 따른 필요한 조치의 기록은 유지되어야 한다(4.2.4
와 4.2.5 참조).

비고 추가 정보는 KS P ISO 11607-1과 KS P ISO 11607-2에서 참조할 수 있다.

7.5.8 식별

조직은 제품 식별을 위한 절차를 문서화하여야 하고 제품 실현의 전반에 걸쳐 적절한 수단으로 제품
을 식별하여야 한다.

조직은 제품 실현 전반에 걸쳐 모니터링 및 측정 요구사항과 관련하여 제품의 상태를 식별하여야 한
다. 제품 상태의 식별은 요구되는 검사와 시험을 통과한 제품이나, 또는 권한에 따라서 특채된 제품
만이 발송(dispatch), 사용 또는 설치됨을 보장하기 위해 제품의 생산, 보관, 설치 및 서비스 전
걸쳐 유지되어야 한다.


20

<!-- PDF page 29 -->

                                             KS P ISO 13485:2016


만약 적용되는 규제 요구사항에 의해 요구되는 경우, 조직은 의료기기에 대해 고유기기 식별표시
(unique device identification)를 부여하는 시스템을 문서화하여야 한다.

조직은 반품된 의료기기가 식별되고 적합한 제품과 구별됨을 보장하는 절차를 문서화하여야 한다.

7.5.9 추적성

7.5.9.1 일반사항

조직은 추적성에 대한 절차를 문서화하여야 한다. 이러한 절차는 적용되는 규제 요구사항에 따라 추
적성의 범위와 유지되어야 하는 기록을 규정하여야 한다(4.2.5 참조).

7.5.9.2 이식용 의료기기에 대한 특별 요구사항

사용된 부품, 원자재 및 작업 환경 조건으로 인해 의료기기가 규정된 안전 및 성능 요구사항을
시키지 못하게 될수 있는 경우, 사용된 부품, 원자재 및 작업 환경 조건의 기록에도 추적성을 확보
할 수 있어야 한다.

조직은 추적성이 확보되고 이러한 기록이 검사될수 있도록 유통 서비스 공급자 또는 유통업자가 의
료기기의 유통 기록을 유지하도록 요구하여야 한다.

출고된 제품 인수자의 성명과 주소 기록을 유지하여야 한다(4.2.5 참조).

7.5.10 고객 자산

조직은고객자산이 조직의관리 하에 있거나조직이 사용하고 있는 동안, 제품에 사용 또는 통합하
기 위해 제공된 고객자산을 식별, 검증, 보호 및 안전하게 유지하여야 한다. 고객 자산이 분실
또는 사용하기에 부적절한 것으로 판명된 경우 이를 고객에게 보고하고 기록을 유지하여야 한다
(4.2.5 참조).

7.5.11 제품의 보존

조직은 제품을 가공, 보관, 취급, 유통하는 동안 요구사항에 대한 제품에 적합성을 유지하기 위한 절
차를 문서화하여야 한다. 보존은 제품을 구성하는 부품에도 적용하여야 한다.

조직은 가공, 보관, 취급 및 유통 동안 예상되는 조건과 위해 요인들에 노출될때, 다음과 같은 방법
으로 제품이 변조, 오염 또는 손상되지 않도록 보호하여야 한다.

a) 적절한 포장과 운반 용기를 설계하고 구성한다.
b) 포장으로만 보존이 되지 않는다면 필요한 특별한 조건에 대한 요구사항을 문서화하여야 한다.

만약 특별한 조건이 요구된다면, 그 조건은 관리되고 기록되어야 한다(4.2.5 참조).

7.6 모니터링 및 측정 장비의 관리

조직은 제품이 규정된 요구사항에 적합함을 입증하기 위하여 수행되어야 할 모니터링 및 측정 활동
과 필요한 장비를 결정하여야 한다.


                                                         21

<!-- PDF page 30 -->

KS P ISO 13485:2016

조직은 모니터링 및 측정이 요구사항에 맞게 수행됨을 확인하는 절차를 문서화하여야 한다.

유효한 결과를 보장하기 위하여 필요한 경우, 측정 장비는 다음과 같아야 한다.

a) 국제 또는 국가 측정표준으로 추적할 수 있는 측정표준에 의하여 사용 전 및 일정 주기로 교정 및/
   는 검증할 것. 이러한 표준이 없는 경우, 교정 및/또는 검증에 사용한 근거를 기록할 것(4.2.5 참조
b) 필요한 경우 조정이나 재조정할 것. 이러한 조정이나 재조정은 기록할 것(4.2.5 참조).
c) 교정 상태를 결정할 수 있도록 식별할 것.
d) 측정 결과를 무효화시킬 수 있는 조정으로부터 보호할 것.
e) 취급, 보전 및 보관하는 동안 손상이나 열화로부터 보호할 것.

조직은 문서화된 절차에 따라 교정 또는 검증하여야 한다.

조직은 장비가 요구사항에 적합하지 아니한 것으로 판명된 경우 이전의 측정 결과에 대하여 유효성
을 평가하고 기록하여야 한다. 조직은 영향을 받은 장비와 제품 대해 적절한 조치를 취하여야 한다.

교정 및 검증 결과에 대한 기록은 유지되어야 한다(4.2.5 참조).

조직은 규정된 요구사항에 대한 모니터링 및 측정에 컴퓨터 소프트웨어가 사용되는 경우, 컴퓨터 소
프트웨어 적용의 유효성 확인에 대한 절차를 문서화하여야 한다 그러한 소프트웨어 응용 프로그램은
최초 사용 전에 유효성이 확인되어야 하고, 해당되는 경우, 그러한 소프트웨어 또는 해당 응용 프로
그램의변경후에 유효성이 확인되어야 한다.소프트웨어 유효성 확인 및 유효성 재확인과 관련된
구체적인 접근방법과 활동들은 사양에 부합하는제품의성능에 미치는 영향을 포함하여 소프트웨어
사용과 관련된 위험에 비례하여야 한다.

유효성확인에 대한 결과와 결론, 그리고 유효성 확인으로 인해 필요한 조치에 대한 기록은 유
야 한다(4.2.4와 4.2.5 참조).

비고 추가 정보는 KS Q ISO 10012에서 참조할 수 있다.

8 측정, 분석 및 개선
8.1 일반사항

조직은 다음에 필요한 모니터링, 측정, 분석 및 개선프로세스를 계획하고 실행하여야 한다.

a) 제품의 적합성 입증
b) 품질경영시스템의 적합성 보장
c) 품질경영시스템의 효과성을 유지

이는 통계적 기법을 포함한 적절한 방법 및 사용범위에 대한 결정을 포함하여야 한다.

8.2 모니터링 및 측정

8.2.1 피드백



22

<!-- PDF page 31 -->

                                       KS P ISO 13485:2016

품질경영시스템 효과성 측정의 하나로, 조직은 고객 요구사항을 충족시켰는지 여부에 대한 정
수집하고 모니터링하여야 한다. 이러한 정보의 획득 및 활용방법은 문서화되어야 한다.

조직은 피드백 프로세스를 위한 절차를 문서화하여야 한다. 이 피드백 프로세스는 생산뿐만 아니라
생산 후 활동으로부터 자료를 수집하기 위한 조항을 포함하여야 한다.

피드백 프로세스에서 수집된 정보는 제품 요구사항뿐만 아니라 제품 실현 또는 개선프로세스를 모
니터링하고 유지하기 위하여 위험관리에 잠재적 입력으로 사용되어야 한다.

만약 적용되는 규제 요구사항에서 조직이 생산 후 활동으로부터 정보를 수집하도록 요구할 경우, 해
당 정보에 대한 검토는 피드백 프로세스의 일부가 되어야 한다.

8.2.2 불만 처리

조직은 적용되는 규제 요구사항에 따라 적절한 시기에 불만을 처리하기 위한 절차를 문서화하여야
한다.

이러한 절차는 최소한 다음에 대한 요구사항과 책임사항을 포함하여야 한다.

a) 정보 수신 및 기록
b) 피드백이 불만인지 여부를 결정하기 위한 정보의 평가
c) 불만의 조사
d) 정보를해당 규제당국에보고해야 할필요성에 대한 결정
e) 불만 관련 제품의 처리
f ) 시정또는시정조치를실시해야할필요성에대한결정

조사하지 않는 불만이 있는 경우, 정당한 이유가 문서화되어야 한다. 불만 처리 프로세스에 의한 모
든 시정 및 시정조치 결과는 문서화되어야 한다.

조사결과 조직 외부의 활동이 불만의 원인이 되었다고 판명된 경우 조직 내ㆍ외부 간에 관련 정보를
교환하여야 한다.

불만 처리 기록은 유지되어야 한다(4.2.5 참조).

8.2.3 규제 당국에 보고

만약 적용되는 규제 요구사항에 따라 부작용 보고 대상 또는 권고문 발행 보고 대상에 해당되는 불
만이라면, 조직은 규제 당국에 이를 보고하는 절차를 문서화하여야 한다.

규제 당국에 보고한 기록은 유지되어야 한다(4.2.5 참조).

8.2.4 내부감사

조직은 품질경영시스템이 다음과 같은지 결정하기 위하여 계획된 주기로 내부감사를 실시하여야 한다

a) 계획되고 문서화된 결정사항, 이 기준 요구사항, 조직이 설정한 품질경영시스템 요구사항, 그리고
   적용되는 법적 요구사항에 적합한지 여부

                                                   23

<!-- PDF page 32 -->

KS P ISO 13485:2016

b) 효과적으로 실행되고 유지되는지 여부

조직은 감사 계획 및 실시, 감사 결과의 기록 및 보고에 대한 책임과 요구사항에 대하여 절차를
서화하여야 한다.

감사 대상 프로세스 및 분야의 상태와 중요성뿐만 아니라 이전 감사의 결과를 고려하여 감사 프로그
램을 계획하여야 한다. 감사 기준, 범위, 주기 및 방법을 정하고 기록하여야 한다(4.2.5 참조). 감사
프로세스의 객관성 및 공정성이 보장되도록 감사자를 선정하고 감사를 실시하여야 한다. 감사자는
자신의 업무에 대하여 감사를 실시하여서는 아니 된다.

감사가 수행된 프로세스 및 감사 대상 분야의 식별 및 결론을 포함하여 감사 및 그 결과의 기록은
유지되어야 한다(4.2.5 참조).

감사 대상 업무에 책임을 지는 경영자는 발견된 부적합 및 원인을 제거하기 위해 필요한 시정 및 시
정조치가 지체없이 취해질 수 있도록 보장하여야 한다. 후속조치 활동은 취해진 조치의 검증 및 검
증 결과의 보고를 포함하여야 한다.

비고 추가 정보는 KS Q ISO 19011에서 참조할 수 있다.

8.2.5 프로세스의 모니터링 및 측정

조직은 품질경영시스템 프로세스에 대한 모니터링 및 해당되는 경우 측정을 위한 적절한 방법을 적
용하여야 한다. 이러한 방법은 해당 프로세스가 계획된 결과를 달성할 수 있음을 입증하여야 한다.
계획된결과가달성되지 못한경우적절한 시정및 시정조치가 이루어져야 한다.

8.2.6 제품의 모니터링 및 측정

조직은 제품에 대한 요구사항이 충족됨을 검증하기 위하여 제품의 특성을 모니터링 및 측정하여야
한다. 이는 계획되고 문서화된 결정사항 및 문서화된 절차에 따라 제품 실현 프로세스의 적절한 단
계에서 수행되어야 한다.

적합 판정 기준에 적합하다는 증거는 유지되어야 한다. 제품 출하를 승인한 인원을 식별하고
여야 한다(4.2.5 참조). 해당되는 경우, 측정 활동에 사용된 시험 장비가 식별되도록 기록하여야 한다

제품 출고 또는 서비스의 제공은 계획되고 문서화된 결정사항이 만족스럽게 완료되기 전까지 진행되
지 않아야 한다.

이식용 의료기기의 경우, 조직은 모든 시험 검사를 수행하는 인원을 식별하고 기록하여야 한다.

8.3 부적합 제품의 관리

8.3.1 일반사항

조직은 의도하지 않은 사용 또는 인도를 방지하기 위하여 요구사항에 적합하지 않은 제품이 식별되
고 관리됨을 보장하여야 한다. 조직은 부적합 제품의 식별, 문서화, 분리, 평가 및 처리에 대한 관리
및 관련 책임과 권한을 정의하는 절차를 문서화하여야 한다.

부적합의 평가에는 부적합에 대한 책임이 있는 모든 외부 관계자의 조사와 통보에 대한 필요성의 결
정이 포함되어야 한다.

24

<!-- PDF page 33 -->

                                      KS P ISO 13485:2016


평가, 조사 및 결정의 근거를 포함하여 부적합 상태와 취해진 모든 후속조치에 대한 기록은 유지되
어야 한다(4.2.5 참조).

8.3.2 인도 전 확인된 부적합 제품에 대한 대응 조치

조직은 부적합 제품을 다음의 방법 중 하나 이상의 방법으로 처리하여야 한다.

a) 발견된 부적합의 제거를 위한 조치 실시
b) 원래의 의도된 사용 또는 적용을 배제하는 조치의 실시
c) 특채하에 사용, 출하 또는 수락을 승인

조직은 타당한 근거가 제시되고, 승인되고, 적용되는 규제 요구사항을 충족하는 경우에만 특채가 허
용됨을 보장하여야 한다. 특채에 의한 수락 및 특채 승인자를 식별할 수 있도록 기록을 유지하여야
한다(4.2.5 참조).

8.3.3 인도 후 확인된 부적합 제품에 대한 대응 조치

부적합 제품이 인도 또는 사용 후 발견되면 조직은 부적합으로 인한 영향 또는 잠재적 영향에 대한
적절한 조치를 취하여야 한다. 취한 조치에 대한 기록은 유지되어야 한다(4.2.5 참조).

조직은 적용되는 규제 요구사항에 따라 권고문의 발행에 대한 절차를 문서화하여야 한다. 이러
차는언제든지실행이 가능하여야한다. 권고문의 발행과관련된조치의기록은 유지되어야 한다
(4.2.5 참조).

8.3.4 재작업

조직은 제품의 재작업으로 인해 발생 가능한 부정적인 영향을 고려하여 문서화된 절차에 따라 재작
업을 수행하여야 한다. 이러한 절차는 최초의 절차와 동일한 검토 및 승인을 받아야 한다.

재작업 완료 후, 제품에 적용되는 적합 판정 기준과 규제 요구사항이 충족되었음을 보장하기
검증을 수행하여야 한다.

재작업의 기록은 유지되어야 한다(4.2.5 참조).

8.4 데이터의 분석

조직은 품질경영시스템의 적합성과 적절성 및 효과성을 입증하기 위하여 적절한 데이터를 결정, 수
집 및 분석하는 절차를 문서화하여야 한다. 이 절차는 통계적 기법 및 그 기법의 적용범위와 함께
적절한 방법에 대한 결정을 포함하여야 한다.

데이터 분석은 모니터링 및 측정의 결과로부터 그리고 다른 관련 출처로부터 생성된 데이터를 포함
하여야 하고, 최소한 다음 입력사항을 포함하여야 한다.

a) 피드백
b) 제품 요구사항에 대한 적합성
c) 개선에 대한 기회를 포함한 프로세스 및 제품의 특성과 경향


                                                  25

<!-- PDF page 34 -->

KS P ISO 13485:2016

d) 공급자
e) 감사
f) 해당되는 경우, 서비스 보고서
데이터 분석 결과 품질경영시스템이 적합하지 않거나 적절하지 않거나 효과적이지 않다고 밝
조직은 8.5에서 요구된 것처럼 개선을 위한 입력으로 이 분석을 사용하여야 한다.

데이터 분석 결과에 대한 기록은 유지되어야 한다(4.2.5 참조).

8.5 개선

8.5.1 일반사항

조직은 품질방침, 품질목표, 감사 결과, 시판 후 감시, 데이터 분석, 시정조치 및 예방조치, 경영
등의 활용을 통하여 품질경영시스템의 지속적인 적합성, 적절성과 효과성뿐만 아니라 의료기기 안전
성 및 성능을 보장하고 유지하는데 필요한 모든 변경을 식별하고 실행하여야 한다.

8.5.2 시정조치

조직은 부적합의 재발 방지를 위하여 부적합의 원인을 제거하기 위한 조치를 취하여야 한다. 필요한
시정조치는 지체 없이 취하여야 한다. 시정조치는 당면한 부적합의 영향에 비례하여야 한다.

조직은 다음 사항에 대한 요구사항을 정하기 위한 절차를 문서화하여야 한다.

a) 부적합의검토(고객불만 포함)
b) 부적합 원인의 결정
c) 부적합의 재발 방지를 보장하기 위한 조치의 필요성에 대한 평가
d) 필요한 조치의 계획 및 문서화, 해당되는 경우 문서 개정을 포함한 조치의 실행
e) 시정조치가 적용되는 규제 요구사항 또는 의료기기 안전성 및 성능을 충족시키는 능력에 부
 영향을 미치지 않음을 검증
f) 취해진 시정조치의 효과성에 대한 검토

모든 조사결과 및 취해진 조치에 대한 기록은 유지되어야 한다(4.2.5 참조).

8.5.3 예방조치

조직은 부적합의 발생 방지를 위하여 잠재적 부적합의 원인을 제거하기 위한 예방조치를 결정하여야
한다. 예방조치는 잠재적인 문제의 영향에 대하여 비례하여야 한다.

조직은 다음의 사항에 대한 요구사항을 설명하는 절차를 문서화하여야 한다.

a) 잠재적 부적합 및 그 원인 결정
b) 부적합의 발생을 방지하기 위한 조치의 필요성에 대한 평가
c) 필요한 조치의 계획 및 문서화, 해당되는 경우 문서 개정을 포함한 조치의 실행
d) 예방조치가 적용되는 규제 요구사항 또는 의료기기 안전성 및 성능을 충족시키는 능력에 부정적


26

<!-- PDF page 35 -->

                                       KS P ISO 13485:2016

 영향을 미치지 않음을 검증
e) 해당되는 경우, 취해진 예방조치 및 그 효과성에 대한 검토

모든 조사 및 취해진 조치에 대한 결과의 기록은 유지되어야 한다(4.2.5 참조).




                                                   27

<!-- PDF page 36 -->

KS P ISO 13485:2016

                              부속서 A
                               (참고)

     KS P ISO 13485:2007과 KS P ISO 13485:2016 내용 비교

표 A.1은 이전 표준(KS P ISO 13485:2007)과 비교하여 해당 개정 표준(KS P ISO 13485:2016
변경된 내용을 요약한 것이다.

          표 A.1 — KS P ISO 13485:2007과 KS P ISO 13485:2016 내용 비교
 KS P ISO 13485:2016의 절 KS P ISO 13485:2007과 비교하여 변경된 내용
머리말 — 이 표준의 3번째 개정의 영향을 명확히 함.
개요 — 이 표준의 요구사항과 수명 주기 단계가 포함된 조직의 특성과
0.1 일반사항 관련된 세부적인 내용이 포함됨
                      — 공급자 또는 외부관계자가 계약의 결과나 자발적으로 요구사항을
                       적용할 수 있음을 설명
                      — 품질경영시스템에 중점을 둔 규제 요구사항과 관련한 조직의 의
                       무사항에 관하여 조직에 경고
                      — 지역 규정 정의 및 그러한 정의가 조직의 품질경영시스템에 어떻
                       게 영향을 미치는지를 이해하여야 할 조직의 의무에 관하여 조직
                       에 경고
                      — 조직 자체의품질경영시스템 요구사항을충족시키기 위한 의무사
                        항추가
                      — 특히 “안전성 및 성능에 대한 고객 및 적용되는 규제 요구사항을
                       충족하는”에 대한 필요성에 중점을 둠.
                      — 제품의 중요 요구사항은 안전성 및 성능과 관련한 것임을 강조
                      — 원래 목록에 없는 품질경영시스템의 특성에 영향을 미치는 두 가
                        지(조직 환경 및 규제 요구사항)를 추가
                      — 조직은 이 표준의 조항 구조와 같이 문서를 정렬할 필요가 없다
                       는 것을 명확히 함.
0.2 개념의 명확성 — 적절한 요구사항의 설명에 관련된 두 가지 기준을 추가함.
                      — 규제 요구사항 준수
                      — 조직이 위험을 관리하는데 필요한 요구사항
                      — 위험의 적용을 의료기기의 안전성 또는 성능 요구사항 또는 적용
                       되는 법적 요구사항을 충족시키는 것으로
                      — “문서화”라는 용어는 수립, 실행 그리고 유지를 포함하고 있음을
                        명확히 함.
                — 고객을 위해 의도하거나 고객이 요구한 출력 또는 제품 실현 프
                  로세스의 결과에 대한 모든 의도된 출력에 “제품”의 용어를 적용
                  하도록 명확히 함.
0.3 프로세스 접근방법 — 확장된 프로세스 접근방법의 설명

28

<!-- PDF page 37 -->

                                              KS P ISO 13485:2016

        표 A.1 — KS P ISO 13485:2007과 KS P ISO 13485:2016 내용 비교(계속)
 KS P ISO 13485:2016의 절 KS P ISO 13485:2007과 비교하여 변경된 내용
0.4 KS Q ISO 9001과의 관계 — KS P ISO13485:2016과 KS Q ISO 9001과의 관계를 기재함.
                   — KS P ISO13485:2016과 KS Q ISO 9001:2015 사이의 구조적 관
                     를 부속서 B에 요약하여 보여줌.
                   — ISO 9001:2008로부터 변경사항을 보여주기 위해 표준 내에 이탤
                     릭체를 사용하던 것을 없앰.
1 적용범위 — 하나 이상의 의료기기의 수명주기 단계에 관여하는 조직에 이 표
                준의 적용 가능성을 보여줌.
                   — 이 표준이 품질경영시스템과 관련한 서비스를 포함하는 제품을
                     의료기기 조직에게 공급하는 공급자 또는 외부 관계자에 의해 사
                     용될수 있음을 보여줌.
                   — 외주 처리된 프로세스의 모니터링, 유지 및 관리를 위한 책임을
                     요구
                   — 적용 제외 가능한 요구사항을 6절과 8절로 확대함.
                   — “법적 요구사항”라는 용어가 법령, 규정, 조례 또는 지침을 포함하
                    고 있으며, “적용되는 법적 요구사항”의 범위를 품질경영시스템과
                     의료기기의 안전성 및 성능에 대한 요구사항으로 제한한다는 것
                     을 명확히 함.
3 용어와 정의 — 몇몇의 새로운 정의가 추가되었고 일부 기존 용어들의 정의를 개
                 선함.
4 품질경영시스템 —조직의역할을 문서화하라는 요구사항을추가함.
4.1 일반요구사항   —“조직에의하여수행되는역할을 고려”하는프로세스의결정을
                     요구
                   — “품질경영시스템에 필요한 적절한 프로세스의 관리를 위한 위험
                    기반 접근방법의 적용”을 요구
                   — 프로세스의 변경에 관련된 요구사항을 추가함.
                   — 품질경영시스템에서 사용되는 컴퓨터 소프트웨어의 적용에 대한
                     유효성 확인과 관련된 요구사항이 추가됨.
4.2 문서화 요구사항 — 문서관리 요구사항에서 기록관리가 추가됨.
                   — 의료기기 파일에 포함되어야 할 문서 목록을 열거함.
                   — 비밀 의료 정보의 보호에 관련된 새로운 요구사항
5.6 경영검토 — 경영검토에 관한 하나 이상의 절차의 문서화에 대한 요구사항과
                “문서화된 계획된 주기”로 경영검토를 해야하는 요구사항을 포함
                   — 경영검토의 입력과 출력 목록이 확대됨.
6.2 인적 자원 — 적격성을 수립하고, 필요한 훈련을 제공하고, 인원의 인식을 보장
                     하는 프로세스를 문서화하라는 새로운 요구사항
6.3 기반 시설 — 기반 시설이 제품 혼입을 방지하고, 올바른 제품 취급을 보장하
                     도록 요구사항을 추가
                   — 지원 서비스 항목에 정보 시스템이 추가됨.


                                                           29

<!-- PDF page 38 -->

KS P ISO 13485:2016

        표 A.1 — KS P ISO 13485:2007과 KS P ISO 13485:2016 내용 비교(계속)
 KS P ISO 13485:2016의 절 KS P ISO 13485:2007과 비교하여 변경된 내용
6.4 작업환경 및 오염 관리 — 작업환경에 문서화 요구사항 추가
                      — 멸균 의료기기를 위해 미생물 또는 미립자에 의한 오염 관리와
                  관련된 요구사항이 추가됨.
7.1 제품 실현의 기획 — 목록에 요구사항 추가됨.
7.2 고객 관련 프로세스 — 목록에 요구사항 추가됨.
                      — 규제 당국의 의사소통에 관련된 새로운 요구사항 추가
7.3.2 설계 및 개발 계획 — 목록에 요구사항 추가됨.
                      — 설계 및 개발에 관여하는 서로 다른 그룹 간의 연계성 관리와 관
                       련한 요구사항이 제거됨.
7.3.3 설계 및 개발 입력 — 목록에 요구사항 추가됨.
                  — 요구사항이 검증 및 입증될수 있어야 한다는 요구사항이 추가됨.
7.3.5 설계 및 개발 검토 — 기록의 상세 내용이 추가됨.
7.3.6 설계 및 개발 검증 — 연계성 고려사항과 검증 계획의 문서화 요구사항이 추가됨.
                      — 검증의 기록을 위한 요구사항이 추가됨.
7.3.7 설계 및 개발 유효성 확인 — 유효성 확인 계획, 유효성 확인에 사용된 제품 그리고 연
                  려사항에 대한 문서화 요구사항이 추가됨. 유효성 확인 기록의
                  요구사항이 추가됨.
7.3.8 설계및개발이관—새로운 항이 추가됨.
7.3.9 설계 및 개발 변경의 관리 — 변경의 영향에 대한 평가가 프로세스의 결과물과 위험관
                       품 실현 프로세스의 출력물에 대해서 이루어져야 한다는 요구사
                       항을추가함.
                      — 설계 및 개발의 변경사항의 중요성에 대한 결정을 고려하여야 한
                  다는 상세사항이 추가됨.
7.3.10 설계 및 개발 파일 — 새로운 항이 추가됨.
7.4.1 구매 프로세스 — 공급자 선정 기준은 의료기기기의 품질, 의료기기와 관련한 위험,
                       그리고 적용되는 규제 요구사항에 대한 제품 적합성에 대해 공급
                       자의 성과가 미치는 영향에 중점을 둠
                      — 공급자의 모니터링 및 재평가, 그리고 구매 요구사항을 충족시키
                       지 못하는 경우 취해지는 조치와 관련한 새로운 요구사항 추가
                      — 기록의 내용에 관련된 상세사항을 제공함.
7.4.2 구매 정보 — 구매한 제품에 대한 변경사항의 통보를 포함하여 새로운 요구사
                       항을 추가
7.4.3 구매 제품의 검증 — 조직이 구매한 제품의 어떠한 변경을 알게 되었을 때 취하여야
                       할 조치와 검증의 범위에 대한 새로운 요구사항 추가
7.5.1 생산 및 서비스 제공 관리 — 제품 및 서비스 제공의 실행 관리에 관련된 상세 내용이
7.5.2 제품의 청결 — 목록에 요구사항 추가됨.
7.5.4 서비스 활동 — 서비스 활동을 위한 기록의 분석에 대한 새로운 요구사항 추가




30

<!-- PDF page 39 -->

                                             KS P ISO 13485:2016

       표 A.1 — KS P ISO 13485:2007과 KS P ISO 13485:2016 내용 비교(계속)
 KS P ISO 13485:2016의 절 KS P ISO 13485:2007과 비교하여 변경된 내용
7.5.6 생산 및 서비스 제공 프 — 목록에 요구사항 추가됨.
로세스의 유효성 확인
                  — 절차가 필요한 상황과 관련된 세부사항이 추가됨.
                  — 소프트웨어 유효성 확인에 대한 특정 접근방법을 소프트웨어 사
                      용과 관련된 위험과 관련시킴.
                  — 유효성 확인 기록에 관련된 요구사항 추가됨.
7.5.7 멸균 및 멸균 포장 시스
템 프로세스의 유효성 확인에 — 멸균 포장 시스템에 대한 요구사항이 추가됨.
대한 특별 요구사항
7.5.8 식별 — 고유기기식별표시(UDI)에 대한 요구사항이 추가됨.
                  — 제품 식별 및 생산 중 제품 상태와 식별과 관련한 문서화된 절차
                    에 대한 새로운 요구사항
7.5.11 제품의 보존 — 보존방법에 대한 세부사항이 추가됨.
8.2.1 피드백 — 생산 및 생산 후 활동으로부터 피드백이 있어야 함을 명시
                  — 제품 요구사항을 모니터링하고 유지하기 위해 위험관리 프로세스
                      에서의 피드백을 활용하는 것에 대한 요구사항을 추가함.
8.2.2 불만 처리 — 새로운 항
8.2.3 규제 당국에 보고 — 새로운 항
8.2.6 제품의모니터링및 측정 —측정활동을 수행하는데 사용되는 시험 장비에 대한 식
                      사항이 추가됨.
8.3 부적합 제품의 관리 — 문서화되어야할 관리의종류와 관련된 상세사항이 추가됨.
                  — 모든 조사와 결정에 대한 근거를 포함하도록 요구사항을 일반화함.
                  — 특채와 관련된 요구사항이 추가됨.
                  — 인도 전 발견된 부적합과 인도 후 발견된 부적합, 그리고 재작업
                    에 대한 요구사항이 분리됨.
                  — 권고문의 발행과 관련된 기록에 대한 요구사항이 추가됨.
8.4 데이터의 분석 — 통계적 기법과 그 사용 범위를 포함하는 적절한 방법의 결정을
                포함하도록 요구사항을 추가함.
                  — 입력 목록에 상세사항 추가됨.
8.5.2 시정조치 — 시정조치가 부정적인 영향을 미치지 않는다는 것을 검증하도록
                  요구사항을 추가함.
                  — 시정조치가 지체되지 않게 이루어져야 한다는 요구사항이 추가됨.
8.5.3 예방조치 — 예방조치가 부정적인 영향을 미치지 않는다는 것을 검증하도록
                 요구사항을 추가함.




                                                           31

<!-- PDF page 40 -->

KS P ISO 13485:2016

                           부속서 B
                            (참고)

       KS P ISO 13485:2016과 KS Q ISO 9001:2015 연관성

표 B.1과 표 B.2는 KS P ISO 13485:2016과 KS Q ISO 9001:2015의 연관성을 나타낸다.

          표 B.1 — KS P ISO 13485:2016과 KS Q ISO 9001:2015의 연관성

      KS P ISO 13485:2016의 절 KS Q ISO 9001:2015의 절
1. 적용범위 1 적용범위
4.1.1 (제목 없음) 4.3 품질경영시스템의 적용범위 결정
4 품질경영시스템 4 조직상황
                               4.1 조직과 조직상황 이해
                               4.2 이해관계자의 니즈와 기대의 이해
                               4.4 품질경영시스템과 그 프로세스
4.1 일반 요구사항 4.4 품질경영시스템과 그 프로세스
                               8.4 외부에서 제공되는 프로세스, 제품 및 서비
                               스의 관리
4.2 문서화 요구사항7.5 문서화된 정보
4.2.1 일반사항 7.5.1 일반사항
4.2.2 품질매뉴얼4.3 품질경영시스템적용범위결정
                               4.4 품질경영시스템과 그 프로세스
                               7.5.1 일반사항
4.2.3 의료기기 파일 동등한 조항 없음.
4.2.4 문서관리 7.5.2 작성(creating) 및 갱신
                               7.5.3 문서화된 정보의 관리
4.2.5 기록관리 7.5.2 작성(creating) 및 갱신
                               7.5.3 문서화된 정보의 관리
5 경영책임 5 리더십
5.1 경영의지 5.1 리더십과 의지표명
                               5.1.1 일반사항
5.2 고객중심 5.1.2 고객중시
5.3 품질방침 5.2 방침
                               5.2.1 품질방침의 수립
                               5.2.2 품질방침에 대한 의사소통
5.4 기획 6 기획
5.4.1 품질목표 6.2 품질목표와 품질목표 달성기획



32

<!-- PDF page 41 -->

                                                KS P ISO 13485:2016

        표 B.1 — KS P ISO 13485:2016과 KS Q ISO 9001:2015의 연관성(계속)
      KS P ISO 13485:2016의 절 KS Q ISO 9001:2015의 절
5.4.2 품질경영시스템 기획 6 기획
                               6.1 리스크와 기회를 다루는 조치
                               6.3 변경의 기획
5.5 책임과 권한 및 의사소통 5 리더십
5.5.1 책임과 권한 5.3 조직의 역할, 책임 및 권한
5.5.2 경영대리인 5.3 조직의 역할, 책임 및 권한
5.5.3 내부 의사소통 7.4 의사소통
5.6 경영검토 9.3 경영검토/경영평가(management review)
5.6.1 일반사항 9.3.1 일반사항
5.6.2 검토 입력 9.3.2 경영검토 입력사항
5.6.3 검토 출력 9.3.3 경영검토 출력사항
6 자원 관리 7.1 자원
6.1 자원의 확보 7.1.1 일반사항
                               7.1.2 인원
6.2 인적 자원 7.2 역량/적격성
                               7.3 인식
6.3 기반시설 7.1.3 기반구조
6.4 작업환경및 오염 관리7.1.4 프로세스운용 환경
7 제품 실현 8 운용
7.1 제품실현의기획8.1 운용기획및 관리
7.2 고객 관련 프로세스 8.2 제품 및 서비스 요구사항
7.2.1 제품과 관련된 요구사항의 결정 8.2.2 제품 및 서비스에 대한 요구사항의 결정
7.2.2 제품과 관련된 요구사항의 검토 8.2.3 제품 및 서비스에 대한 요구사항의 검토
                               8.2.4 제품 및 서비스에 대한 요구사항의 변경
7.2.3 의사소통 8.2.1 고객과의 의사소통
7.3 설계 및 개발 8.3 제품 및 서비스의 설계와 개발
7.3.1 일반사항 8.3.1 일반사항
7.3.2 설계 및 개발 계획 8.3.2 설계와 개발 기획
7.3.3 설계 및 개발 입력 8.3.3 설계와 개발 입력
7.3.4 설계 및 개발 출력 8.3.5 설계와 개발 출력
7.3.5 설계 및 개발 검토 8.3.4 설계와 개발관리
7.3.6 설계 및 개발 검증 8.3.4 설계와 개발관리
7.3.7 설계 및 개발 유효성 확인 8.3.4 설계와 개발관리
7.3.8 설계 및 개발 이관 8.3.4 설계와 개발관리
7.3.9 설계 및 개발 변경의 관리 8.3.6 설계와 개발 변경
                           8.5.6 변경 관리
7.3.10 설계 및 개발 파일 7.5.3 문서화된 정보의 관리


                                                            33

<!-- PDF page 42 -->

KS P ISO 13485:2016

         표 B.1 — KS P ISO 13485:2016과 KS Q ISO 9001:2015의 연관성(계속)
       KS P ISO 13485:2016의 절 KS Q ISO 9001:2015의 절
7.4 구매 8.4 외부에서 제공되는 프로세스, 제품 및 서비
                                스의 관리
7.4.1 구매 프로세스 8.4 외부에서 제공되는 프로세스, 제품 및 서비
                                스의 관리
                                8.4.1 일반사항
                                8.4.2 관리의 유형과 정도(extent)
7.4.2 구매 정보 8.4.3 외부공급자를 위한 정보
7.4.3 구매 제품의 검증 8.4.2 관리의 유형과 정도(extent)
                                8.4.3 외부공급자를 위한 정보
                                8.6 제품 및 서비스의 불출/출시(release)
7.5 생산 및 서비스 제공 8.5 생산 및 서비스 제공
7.5.1 생산 및 서비스 제공 관리 8.5.1 생산 및 서비스 제공의 관리
7.5.2 제품의 청결 동등한 조항 없음.
7.5.3 설치 활동 동등한 조항 없음.
7.5.4 서비스 활동 동등한 조항 없음.
7.5.5 멸균 의료기기에 대한 특별 요구사항 동등한 조항 없음.
7.5.6 생산 및 서비스 제공 프로세스의 유효성 8.5.1 생산 및 서비스 제공의 관리
확인
7.5.7 멸균과멸균포장 시스템 프로세스의 유효 동등한 조항 없음.
성 확인에 대한 특별 요구사항
7.5.8 식별8.5.2 식별과추적성
7.5.9 추적성 8.5.2 식별과 추적성
7.5.10 고객 자산 8.5.3 고객 또는 외부공급자의 재산
7.5.11 제품의 보존 8.5.4 보존
7.6 모니터링 및 측정 장비의 관리 7.1.5 모니터링 자원과 측정 자원
8. 측정, 분석 및 개선9 성과 평가
                                9.1 모니터링, 측정, 분석 및 평가
8.1 일반사항 9.1.1 일반사항
8.2 모니터링 및 측정 9.1 모니터링, 즉정, 분석 및 평가
8.2.1 피드백 8.5.5 인도 후 활동
                                9.1.2 고객만족
8.2.2 불만 처리 9.1.2 고객만족
8.2.3 규제 당국에 보고 8.5.5 인도 후 활동
8.2.4 내부감사 9.2 내부심사
8.2.5 프로세스의 모니터링 및 측정 9.1.1 일반사항
8.2.6 제품의 모니터링 및 측정 8.6 제품 및 서비스의 불출/출시(release)
8.3 부적합 제품의 관리 8.7 부적합 출력/산출물(output)의 관리
8.3.1 일반사항 10.2 부적합 및 시정조치



34

<!-- PDF page 43 -->

                                                KS P ISO 13485:2016

       표 B.1 — KS P ISO 13485:2016과 KS Q ISO 9001:2015의 연관성(계속)
      KS P ISO 13485:2016의 절 KS Q ISO 9001:2015의 절
8.3.2 인도 전 확인된 부적합 제품에 대한 대응 8.7 부적합 출력/산출물(output)의 관리
조치
8.3.3 인도 후 확인된 부적합 제품에 대한 대응 8.7 부적합 출력/산출물(output)의 관
조치
8.4 데이터의 분석 9.1.3 분석 및 평가
8.5 개선10 개선
8.5.1 일반사항 10.1 일반사항
                               10.3 지속적 개선
8.5.2 시정조치 10.2 부적합 및 시정조치
8.5.3 예방조치 0.3.3 리스크기반 사고
                               6.1 리스크와 기회를 다루는 조치
                               10.1 일반사항
                               10.3 지속적 개선




                                                            35

<!-- PDF page 44 -->

KS P ISO 13485:2016

          표 B.2 — KS Q ISO 9001:2015와 KS P ISO 13485:2016의 연관성
     KS Q ISO 9001:2015의 절 KS P ISO 13485:2016의 절
1 적용범위 1 적용범위
4 조직상황 4 품질경영시스템
4.1 조직과 조직상황의 이해 4.1 일반 요구사항
4.2 이해관계자의 니즈와 기대 이해 4.1 일반 요구사항
4.3 품질경영시스템 적용범위 결정 4.1 일반 요구사항
                         4.2.2 품질 매뉴얼
4.4 품질경영시스템과 프로세스 4.1 일반 요구사항
5 리더십 5 경영책임
5.1 리더십과 의지표명 5.1 경영의지
5.1.1 일반사항 5.1 경영의지
5.1.2 고객중시 5.2 고객중심
5.2 방침 5.3 품질방침
5.2.1 품질방침 수립 5.3 품질방침
5.2.2 품질방침에 대한 의사소통 5.3 품질방침
5.3 조직의 역할, 책임 및 권한 5.4.2 품질경영시스템 기획
                              5.5.1 책임과 권한
                              5.5.2 경영대리인
6 기획 5.4.2 품질경영시스템 기획
6.1 리스크와기회를다루는조치5.4.2 품질경영시스템 기획
                        8.5.3 예방조치
6.2 품질목표와 품질목표 달성 기획 5.4.1 품질목표
6.3 변경의 기획 5.4.2 품질경영시스템 기획
7 지원 6 자원 관리
7.1 자원 6 자원 관리
7.1.1 일반사항 6.1 자원의 확보
7.1.2 인원 6.2 인적 자원
7.1.3 기반구조 6.3 기반 시설
7.1.4 프로세스 운용 환경 6.4.1 작업환경
7.1.5 모니터링 자원과 측정 자원 7.6 모니터링 및 측정 장비의 관리
7.1.5.1 일반사항 7.6 모니터링 및 측정 장비의 관리
7.1.5.2 측정 소급성(traceavility) 7.6 모니터링 및 측정 장비의 관리
7.1.6 조직의 지식 6.2 인적 자원
7.2 역량/적격성 6.2 인적 자원
7.3 인식 6.2 인적 자원
7.4 의사소통 5.5.3 내부 의사소통
7.5 문서화된 정보 4.2 문서화 요구사항
7.5.1 일반사항 4.2.1 일반사항


36

<!-- PDF page 45 -->

                                                 KS P ISO 13485:2016

         표 B.2 — KS Q ISO 9001:2015와 KS P ISO 13485:2016의 연관성(계속)
        KS Q ISO 9001:2015의 절 KS P ISO 13485:2016의 절
7.5.2 작성(creating) 및 갱신 4.2.4 문서관리
                           4.2.5 기록관리
7.5.3 문서화된 정보의 관리 4.2.3 의료기기 파일
                                4.2.4 문서관리
                                4.2.5 기록관리
                                7.3.10 설계 및 개발 파일
8 운용 7 제품 실현
8.1 운용 기획 및 관리 7.1 제품 실현의 기획
8.2 제품 및 서비스 요구사항 7.2 고객 관련 프로세스
8.2.1 고객과의 의사소통 7.2.3 의사소통
8.2.2 제품 및 서비스에 대한 요구사항의 결정 7.2.1 제품과 관련된 요구사항의 결정
8.2.3 제품 및 서비스에 대한 요구사항의 검토 7.2.2 제품과 관련된 요구사항의 검토
8.2.4 제품 및 서비스에 대한 요구사항의 변경 7.2.2 제품과 관련된 요구사항의 검토
8.3 제품 및 서비스의 설계와 개발 7.3 설계 및 개발
8.3.1 일반사항 7.3.1 일반
8.3.2 설계와 개발 기획 7.3.2 설계 및 개발 계획
8.3.3 설계와개발 입력7.3.3 설계 및 개발 입력
8.3.4 설계와 개발관리 7.3.5 설계 및개발 검토
                                7.3.6 설계 및 개발 검증
                                7.3.7 설계 및 개발 유효성 확인
                                7.3.8 설계 및 개발 이관
8.3.5 설계와 개발 출력 7.3.4 설계 및 개발 출력
8.3.6 설계와 개발 변경 7.3.9 설계 및 개발 변경의 관리
8.4 외부에서 제공되는 프로세스, 제품 및 서비 4.1 일반 요구사항(4.1.5 참조)
스의 관리
                                7.4.1 구매 프로세스
8.4.1 일반사항 7.4.1 구매 프로세스
8.4.2 관리의 유형과 정도(extent) 4.1 일반 요구사항(4.1.5 참조)
                                7.4.1 구매 프로세스
                                7.4.3 구매 제품의 검증
8.4.3 외부공급자를 위한 정보 7.4.2 구매 정보
                                7.4.3 구매 제품의 검증
8.5 생산 및 서비스 제공 7.5 생산 및 서비스 제공
8.5.1 생산 및 서비스 제공의 관리 7.5.1 생산 및 서비스 제공 관리
                                7.5.6 생산 및 서비스 제공 프로세스의 유효성
                                확인
8.5.2 식별과 추적성 7.5.8 식별
                                7.5.9 추적성

                                                             37

<!-- PDF page 46 -->

KS P ISO 13485:2016

         표 B.2 — KS Q ISO 9001:2015와 KS P ISO 13485:2016의 연관성(계속)
       KS Q ISO 9001:2015의 절 KS P ISO 13485:2016의 절
8.5.3 고객 또는 외부공급자의 재산 7.5.10 고객 자산
8.5.4 보존 7.5.11 제품의 보존
8.5.5 인도 후 활동 7.5.1 생산 및 서비스 제공 관리
                                7.5.3 설치 활동
                                7.5.4 서비스 활동
                                8.2.2 불만 처리
                                8.2.3 규제 당국에 보고
                                8.3.3 인도 후 확인된 부적합 제품에 대한 대응
                                조치
8.5.6 변경관리 7.3.9 설계 및 개발 변경의 관리
8.6 제품 및 서비스의 불출/출시(release) 7.4.3 구매 제품의 검증
                             8.2.6 제품의 모니터링 및 측정
8.7 부적합 출력/산출물(output)의 관리 8.3 부적합 제품의 관리
9 성과 평가 8 측정, 분석 및 개선
9.1 모니터링, 측정, 분석 및 평가 8 측정, 분석 및 개선
9.1.1 일반사항 8.1 일반사항
                                8.2.5 프로세스의 모니터링 및 측정
                                8.2.6 제품의 모니터링및 측정
9.1.2 고객만족 7.2.3 의사소통
                                8.2.1 피드백
                                8.2.2 불만 처리
9.1.3 분석 및 평가 8.4 데이터의 분석
9.2 내부심사 8.2.4 내부감사
9.3 경영검토/경영평가(management review) 5.6 경영검토
9.3.1 일반사항 5.6.1 일반사항
9.3.2 경영검토 입력사항 5.6.2 검토 입력
9.3.3 경영검토 출력사항 5.6.3 검토 출력
10 개선8.5 개선
10.1 일반사항 8.5.1 일반사항
10.2 부적합 및 시정조치 8.3 부적합 제품의 관리
                                8.5.2 시정조치
10.3 지속적 개선5.6.1 일반사항
                                8.5 개선




38

<!-- PDF page 47 -->

                                                       KS P ISO 13485:2016

                                  참고문헌

[1] KS Q ISO 9001:2015 3), 품질경영시스템 — 요구사항
[2] KS Q ISO 10012, 품질경영시스템 — 측정프로세스 및 측정장비에 대한 요구사항
[3] KS P ISO 11607-1:2006, 최종 멸균 처리한 의료기기의 포장 — 제1부: 재료, 무균 장벽 시스
    및 포장 시스템에 대한 요구사항
[4] KS P ISO 11607-2, 최종 멸균 처리한 의료용품의 포장 — 제2부: 성형, 봉함 및 조립 공정에 대
    한 검증 요구사항
[5] KS I ISO 14644(모든 부), 클린룸 및 관련된 제어 환경
[6] KS I ISO 14698(모든 부), 클린룸 및 관련 제어 환경 — 미생물 오염 제어
[7] ISO 14971:2007 4), Medical devices — Application of risk management to medical
[8] KS Q ISO 19011, 경영시스템 심사 가이드라인
[9] KS P IEC 62366-1, 의료기기 — 제1부: 의료기기에 대한 사용적합성 공학 적용
[10] GHTF/SG1/N055:2009 5 ), Definition of the Terms “Manufacturer”, “Authorised R
   “Distributor” and “Importer”
[11] GHTF/SG5/N4:2010 6), Post-Market Clinical Follow-Up Studies
[12]GHTF/SG1/N70:2011 7), Label and Instructions for Use for Medical Devices
[13] GHTF/SG1/N071:2012 8), Definition of the Terms “Medical Device” and “In Vitro D
   Medical Device”




3) ISO 9001:2008(KS Q ISO 9001:2009)을 대체
4) ISO 14971:2007 표준은 ISO 14971:2019로 개정되었으며, KS P ISO 14971:2019를 참고
5) http://www.imdrf.org/documents/doc-ghtf-sg1.asp에서 이용 가능
6) http://www.imdrf.org/documents/doc-ghtf-sg5.asp에서 이용 가능
7) http://www.imdrf.org/documents/doc-ghtf-sg1.asp에서 이용 가능
8) http://www.imdrf.org/documents/doc-ghtf-sg1.asp에서 이용 가능

                                                                      39

<!-- PDF page 48 -->

KS P ISO 13485:2016

                      KS P ISO 13485:2016
                            해 설

이 해설은 이 표준과 관련된 사항을 설명하는 것으로 표준의 일부는 아니다.

1 제정(2002년)

1.1 제정의 취지

현대 사회의 산업화, 고령화 사회가 급속도로 진행되면서 의료 서비스의 수요가 상대적으로 높아지
고 있는 실정이다. 의료기기 산업은 의학과 전기ㆍ전자, 화학, 재료, 생명 공학 등이 결합된 기
약형 첨단 산업으로 21세기 가장 중요한 과학 기술분야 중 하나로 평가되고 있으며 과학 기술
요도에 있어서도 보건의료기술이 매우 높은 위치를 차지하고 있다. 그러나 아무리 중요한 기술력을
내포한 제품일지라도 인체에 직접 사용하는 의료기기의 특성상 그 제품의 안전성과 유효성을 입증할
수 없는 경우 유용한 제품으로 볼 수 없다. 또한 전기ㆍ기계적 설계 기술, 소재 산업의 발달로
여 신개발 의료기기가 속속 출현하고 있으며 이에 적절히 대응할 수 있는 품질관리시스템의 구축 및
운영이 중요하다. 세계 각국에서는 자국민의 보건 증진을 위해 엄격한 품질관리를 하고 있으며 표준
화 작업을 선도하고 있다. 이 표준은 의료기기의 설계 및 개발, 생산, 보관 및 유통, 설치, 서비
공 및 최종 폐기 및 처리, 그리고 관련 활동의 설계 및 개발, 또는 제공(예: 기술지원)을 포함하여,
의료기기의 수명주기 중 하나 이상의 단계에 참여하는 조직이 사용할 수 있는 품질경영시스템에 대
한요구사항을규정하여 품질경영시스템의 구축및 운영을용이하게 하고자 한다.

1.2 그간의 개정경위

2002년도에제정이후2회의개정을 거쳐이번개정에이르렀다.

1.3 개정의 필요성

ISO 13485:2016은 규제 목적의 요구사항을 담고 있는 표준으로 이 표준을 근간으로 하여 국내 규
기관의 KGMP 고시와 KS P ISO 13485:2016이 제정되었다. 그러나 규제 기관에서 규정하고
구사항에 대한 단어 선택과 표현이 KS표준과 다소 차이가 있어 국내 산업계에 혼란을 줄 수 있는
우려 때문에 5년 정기 확인시기의 도래와 함께 개정을 추진하였다.

2 금회 개정(2023년)

2.1 주요 개정 내용

이 표준의 주요 개정 내용은 다음과 같다.

— 용어 변경 및 표현 수정
— 인용표준 최신화

2.1.1 개정에 대한 원칙

이번 개정은 KGMP 고시 상에서 사용하고 있는 단어를 준용함을 원칙으로 삼았으나, 원문과 달리 표
현하게 될경우 ISO 원문을 준용하여 수정하였다.


40

<!-- PDF page 49 -->



<!-- PDF page 50 -->

          KS P ISO 13485:2016
         KSKSKS
         KSKSK
         KSKS
         KSK
         KS
         KSK
         KSKS
         KSKSK
         KSKSKS
      Medical devices —
 Quality management systems —
Requirements for regulatory purposes
ICS 03.120.10; 11.040.01
